<!doctype html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Substation Signal Tool v4 — HV + MV + SLD Diagram + SCD (IEC 61850)</title>
<link href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@400;600;700&family=Share+Tech+Mono&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html,body{height:100%}
body{display:flex;flex-direction:column;height:100vh;background:#06090f;color:#c8dff8;font-family:'Barlow Condensed','Segoe UI',Arial,sans-serif;overflow:hidden}
.topbar{flex-shrink:0;display:flex;align-items:center;gap:12px;padding:8px 16px;background:linear-gradient(180deg,#081225,#0b1220);border-bottom:2px solid #1a3356}
.brand{line-height:1.05;white-space:nowrap}
.brand b{font-size:15px;font-weight:700;letter-spacing:2px;color:#00d2f5}
.brand small{display:block;font-family:'Share Tech Mono',monospace;font-size:8px;color:#5a7fa8;letter-spacing:1px;margin-top:1px}
.tabs{display:flex;gap:4px;margin-left:14px}
.ttab{padding:8px 16px;border:1px solid #1a3356;background:transparent;color:#5a7fa8;cursor:pointer;font-family:inherit;font-size:13px;font-weight:600;letter-spacing:1px;border-radius:3px}
.ttab:hover{color:#c8dff8;border-color:#254d82}
.ttab.on{background:#0f1a2e;color:#00d2f5;border-color:#00d2f5}
.spacer{flex:1}
.cbtn{padding:8px 15px;border:1px solid #00e07a;background:transparent;color:#00e07a;cursor:pointer;font-family:inherit;font-weight:700;letter-spacing:1px;border-radius:2px;font-size:12px}
.cbtn:hover{background:rgba(0,224,122,.12)}
.frames{flex:1;position:relative;min-height:0}
.frames iframe{position:absolute;inset:0;width:100%;height:100%;border:0;display:none;background:#06090f}
.frames iframe.on{display:block}
.cov{position:fixed;inset:0;z-index:50;display:none;background:rgba(3,6,12,.85);padding:26px;overflow:auto}
.cov.on{display:flex;align-items:flex-start;justify-content:center}
.ccard{width:min(1120px,100%);background:#0b1220;border:1px solid #254d82;border-radius:5px;box-shadow:0 24px 80px rgba(0,0,0,.6)}
.chd{display:flex;align-items:center;justify-content:space-between;padding:13px 18px;border-bottom:1px solid #1a3356;background:linear-gradient(180deg,#081225,#0b1220)}
.chd b{color:#00d2f5;letter-spacing:1.5px;font-size:15px}
.chd button{background:transparent;border:1px solid #ff5050;color:#ff5050;border-radius:2px;padding:5px 10px;cursor:pointer;font-family:inherit;font-weight:700}
.cbd{padding:16px 18px;display:flex;flex-direction:column;gap:12px}
.crow{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.crow button{padding:8px 14px;border-radius:2px;cursor:pointer;border:1px solid;font-family:inherit;font-weight:700;letter-spacing:1px;font-size:12px;background:transparent}
.crow .go{border-color:#00e07a;color:#00e07a}
.crow .cp{border-color:#00d2f5;color:#00d2f5}
.crow .am{border-color:#f0a500;color:#f0a500}
.csum{font-family:'Share Tech Mono',monospace;font-size:10px;color:#00e07a;letter-spacing:1px}
#cout{background:#050a14;border:1px solid #1a3356;border-radius:3px;color:#9fe8c8;font-family:'Share Tech Mono',monospace;font-size:10.5px;line-height:1.5;padding:14px;max-height:52vh;overflow:auto;white-space:pre;margin:0}
.cnote{font-family:'Share Tech Mono',monospace;font-size:9px;color:#5a7fa8;letter-spacing:.5px;line-height:1.5}

.diag-bar{display:flex;align-items:center;gap:10px;padding:8px 12px;border-bottom:1px solid #1a3356;position:sticky;top:0;background:#0b1220;z-index:2}
.diag-ttl{font-weight:700;letter-spacing:1.5px;color:#00d2f5;font-size:13px}
.diag-sub{font-family:'Share Tech Mono',monospace;font-size:10px;color:#5a7fa8}
.diag-btn{padding:5px 10px;border:1px solid #f0a500;background:transparent;color:#f0a500;border-radius:2px;cursor:pointer;font-weight:600;letter-spacing:1px;font-size:11px}
.diag-btn:hover{background:rgba(240,165,0,.12)}
.diag-scroll{padding:10px 12px;overflow:auto}
.diag-empty{padding:20px;color:#5a7099;font-style:italic;font-family:'Share Tech Mono',monospace;font-size:11px}
#cdiagram{background:#071019;border:1px solid #1a3356;border-radius:3px;max-height:56vh;overflow:auto;margin:0}
#sld-dtip{position:fixed;z-index:2000;display:none;max-width:340px;background:#0b1220;border:1px solid #254d82;color:#c8dff8;font-family:'Share Tech Mono',monospace;font-size:10px;line-height:1.5;padding:7px 9px;border-radius:3px;pointer-events:none;box-shadow:0 8px 24px rgba(0,0,0,.55)}

</style>
</head>
<body>
<div class="topbar">
  <div class="brand"><b>SUBSTATION SIGNAL TOOL</b><small>IEC 61850 · P&amp;C · SLD JSON + DIAGRAM + SCD · v4</small></div>
  <div class="tabs">
    <button class="ttab on" id="tab-hv" onclick="show('hv')">HV Substation (≥110 kV)</button>
    <button class="ttab" id="tab-mv" onclick="show('mv')">MV Substation (11–33 kV)</button>
  </div>
  <div class="spacer"></div>
  <button class="cbtn" onclick="openCombined()">⧉ COMBINED SUBSTATION</button>
</div>
<div class="frames">
<iframe id="hvFrame" class="on" title="HV Substation" srcdoc="<!DOCTYPE html>
<html lang=&quot;en&quot;>
<head>
<script src=&quot;https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js&quot;></script>
<meta charset=&quot;UTF-8&quot;>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1.0&quot;>
<title>IED Signal Template Generator | HV Substation P&amp;amp;C</title>
<style>
@import url('https://fonts.googleapis.com/css2?family=Share+Tech+Mono&amp;family=Barlow+Condensed:wght@300;400;600;700;900&amp;family=Barlow:wght@300;400;500;600&amp;display=swap');
:root{
  --bg0:#06090f;--bg1:#0b1220;--bg2:#0f1a2e;--bg3:#132038;--bgh:#192845;
  --bdr:#1a3356;--bdr2:#254d82;
  --cy:#00d2f5;--cy2:#0099b8;--am:#f0a500;--am2:#b87c00;
  --gn:#00e07a;--rd:#ff3550;--pu:#c060ff;
  --t1:#c8dff8;--t2:#5a7fa8;--t3:#2d4d6e;--t4:#1a3050;
  --ai:#4a9eff;--ai-b:#050f22;
  --bi:#f5b800;--bi-b:#120d00;
  --bo:#ff5050;--bo-b:#150505;
  --gi:#b060ff;--gi-b:#0e0518;
  --go:#00c870;--go-b:#001a0c;
  --mv:#00c8e0;--mv-b:#00131a;
}
*{box-sizing:border-box;margin:0;padding:0}
html,body{height:100%}
body{font-family:'Barlow',sans-serif;background:var(--bg0);color:var(--t1);
  display:flex;flex-direction:column;overflow:hidden}
body::before{content:'';position:fixed;inset:0;
  background-image:linear-gradient(rgba(0,210,245,.025)1px,transparent 1px),linear-gradient(90deg,rgba(0,210,245,.025)1px,transparent 1px);
  background-size:48px 48px;pointer-events:none;z-index:0}

/* HEADER */
header{position:relative;z-index:20;flex-shrink:0;
  background:linear-gradient(180deg,#081225,var(--bg1));
  border-bottom:1px solid var(--bdr);padding:13px 26px;
  display:flex;align-items:center;justify-content:space-between;gap:12px}
header::after{content:'';position:absolute;bottom:-2px;left:0;right:0;height:2px;
  background:linear-gradient(90deg,transparent 0%,var(--cy) 30%,var(--am) 70%,transparent 100%)}
.logo{width:38px;height:38px;border:1.5px solid var(--cy);border-radius:3px;
  display:flex;align-items:center;justify-content:center;flex-shrink:0;
  font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--cy);
  text-align:center;line-height:1.3;
  box-shadow:0 0 14px rgba(0,210,245,.22),inset 0 0 6px rgba(0,210,245,.04)}
.hdr-text h1{font-family:'Barlow Condensed',sans-serif;font-size:19px;font-weight:700;
  letter-spacing:2.5px;color:var(--t1)}
.hdr-text p{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);letter-spacing:1.5px;margin-top:2px}
.hdr-left{display:flex;align-items:center;gap:14px}
.hdr-right{display:flex;gap:7px}
.hbtn{padding:6px 13px;border-radius:2px;cursor:pointer;
  font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;
  letter-spacing:1px;transition:all .12s;border:1px solid}
.hbtn-o{background:transparent;border-color:var(--am);color:var(--am)}
.hbtn-o:hover{background:rgba(240,165,0,.12)}
.hbtn-s{background:var(--cy);border-color:var(--cy);color:var(--bg0)}
.hbtn-s:hover{background:#00b8d8}

/* LAYOUT */
.layout{position:relative;z-index:1;display:grid;grid-template-columns:292px 1fr;flex:1;overflow:hidden}

/* SIDEBAR */
.sb{background:var(--bg2);border-right:1px solid var(--bdr);
  padding:18px 16px;overflow-y:auto;display:flex;flex-direction:column;gap:14px}
.sb-ttl{font-family:'Barlow Condensed',sans-serif;font-size:11px;font-weight:700;
  letter-spacing:2.5px;color:var(--cy);padding-bottom:8px;
  border-bottom:1px solid var(--bdr);display:flex;align-items:center;gap:6px}
.sb-ttl::before{content:'◈';font-size:10px}
.cg-lbl{font-family:'Share Tech Mono',monospace;font-size:9px;
  color:var(--t2);letter-spacing:2px;margin-bottom:6px;display:flex;align-items:center;gap:6px}
.cg-n{background:var(--bg3);border:1px solid var(--bdr);color:var(--t3);
  width:16px;height:16px;border-radius:2px;display:inline-flex;align-items:center;
  justify-content:center;font-size:8px;flex-shrink:0}
.opts{display:flex;flex-direction:column;gap:3px}
.opt{padding:8px 10px;border-radius:2px;cursor:pointer;
  border:1px solid var(--bdr);background:var(--bg3);
  font-size:11px;color:var(--t2);transition:all .1s;user-select:none;
  display:flex;align-items:center;gap:8px}
.opt:hover{border-color:var(--cy2);color:var(--t1);background:var(--bgh)}
.opt.on{border-color:var(--am);background:rgba(240,165,0,.07);color:var(--am);font-weight:600}
.opt .ic{font-size:13px;width:16px;text-align:center;flex-shrink:0;font-family:monospace}
.opt .sub{font-size:8px;color:var(--t3);font-family:'Share Tech Mono',monospace;margin-top:1px}
.opt.on .sub{color:rgba(240,165,0,.5)}
.opt .lb{flex:1;line-height:1.25}
.div{height:1px;background:var(--bdr);margin:2px 0}
.gen{width:100%;padding:10px;background:linear-gradient(135deg,var(--am),var(--am2));
  border:none;border-radius:2px;cursor:pointer;
  font-family:'Barlow Condensed',sans-serif;font-size:14px;font-weight:700;
  letter-spacing:2px;color:var(--bg0);transition:all .12s}
.gen:hover{filter:brightness(1.12)}
.st-box{background:var(--bg3);border:1px solid var(--bdr);border-radius:3px;padding:10px}
.st-r{display:flex;justify-content:space-between;align-items:center;margin-bottom:5px}
.st-r:last-child{margin-bottom:0}
.st-l{font-size:9px;color:var(--t2);font-family:'Share Tech Mono',monospace;letter-spacing:1px}
.st-v{font-size:12px;font-weight:700;color:var(--cy);font-family:'Share Tech Mono',monospace}
.arch{background:var(--bg3);border:1px solid var(--bdr);border-radius:3px;
  padding:10px;font-size:10px;color:var(--t2);line-height:1.55}
.arch b{color:var(--t1);font-weight:600}
.warn{background:rgba(255,53,80,.07);border:1px solid rgba(255,53,80,.3);
  border-radius:3px;padding:8px 10px;font-size:9px;color:#ff8090;
  font-family:'Share Tech Mono',monospace;line-height:1.5;margin-bottom:6px}
.info{background:rgba(0,210,245,.05);border:1px solid rgba(0,210,245,.25);
  border-radius:3px;padding:8px 10px;font-size:9px;color:#80c8e8;
  font-family:'Share Tech Mono',monospace;line-height:1.5;margin-bottom:6px}

/* MAIN */
.main{display:flex;flex-direction:column;overflow:hidden;min-width:0}
.sum{flex-shrink:0;background:var(--bg1);border-bottom:1px solid var(--bdr);
  padding:8px 20px;display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.ctag{padding:2px 9px;border-radius:14px;font-size:9px;
  font-family:'Share Tech Mono',monospace;letter-spacing:1px;border:1px solid;white-space:nowrap}
.ctag.vl{border-color:var(--cy);color:var(--cy);background:rgba(0,210,245,.04)}
.ctag.pa{border-color:var(--am);color:var(--am);background:rgba(240,165,0,.04)}
.ctag.bf{border-color:var(--gn);color:var(--gn);background:rgba(0,224,122,.04)}
.ctag.sa{border-color:var(--rd);color:var(--rd);background:rgba(255,53,80,.04)}
.csep{color:var(--t4);font-size:10px}
.tabs{flex-shrink:0;background:var(--bg2);border-bottom:1px solid var(--bdr);
  padding:0 20px;display:flex;gap:0;align-items:flex-end;overflow-x:auto}
.tab{padding:10px 18px;cursor:pointer;font-family:'Barlow Condensed',sans-serif;
  font-size:13px;font-weight:600;letter-spacing:1px;
  border-bottom:2px solid transparent;color:var(--t2);transition:all .1s;
  white-space:nowrap;display:flex;align-items:center;gap:7px}
.tab:hover{color:var(--t1)}
.tbdg{background:var(--bg3);border:1px solid var(--bdr);border-radius:9px;
  padding:1px 6px;font-size:9px;font-family:'Share Tech Mono',monospace;color:var(--t3)}
.tab.on .tbdg{border-color:currentColor;opacity:.75}
.fbar{flex-shrink:0;background:var(--bg1);border-bottom:1px solid var(--bdr);
  padding:8px 20px;display:flex;align-items:center;gap:8px;flex-wrap:wrap}
.flbl{font-size:9px;color:var(--t3);font-family:'Share Tech Mono',monospace;letter-spacing:1.5px}
.ft{padding:3px 9px;border-radius:2px;cursor:pointer;
  font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:1px;
  border:1px solid;transition:all .1s;font-weight:700;background:transparent}
.ft[data-t=&quot;AI&quot;]{border-color:var(--ai);color:var(--ai)}
.ft[data-t=&quot;BI&quot;]{border-color:var(--bi);color:var(--bi)}
.ft[data-t=&quot;BO&quot;]{border-color:var(--bo);color:var(--bo)}
.ft[data-t=&quot;GI&quot;]{border-color:var(--gi);color:var(--gi)}
.ft[data-t=&quot;GO&quot;]{border-color:var(--go);color:var(--go)}
.ft[data-t=&quot;MV&quot;]{border-color:var(--mv);color:var(--mv)}
.ft.off{opacity:.22}
.fx{padding:3px 9px;border-radius:2px;cursor:pointer;font-size:9px;
  font-family:'Share Tech Mono',monospace;border:1px solid var(--bdr);
  color:var(--t2);background:transparent;transition:all .1s;letter-spacing:1px}
.fx:hover{border-color:var(--t2);color:var(--t1)}
.fs{margin-left:auto;padding:4px 10px;border-radius:2px;
  background:var(--bg3);border:1px solid var(--bdr);color:var(--t1);
  font-family:'Share Tech Mono',monospace;font-size:10px;width:200px;min-width:120px}
.fs:focus{outline:none;border-color:var(--cy2)}
.fs::placeholder{color:var(--t4)}
.sig{flex:1;overflow-y:auto}

/* IED header */
.ih{background:var(--bg2);border-bottom:1px solid var(--bdr);
  padding:14px 20px;display:flex;gap:16px;align-items:flex-start;flex-wrap:wrap}
.ih-i{flex:1;min-width:200px}
.ih-i h3{font-family:'Barlow Condensed',sans-serif;font-size:17px;
  font-weight:700;letter-spacing:1px;margin-bottom:4px}
.ih-r{font-size:10px;color:var(--t2);font-family:'Share Tech Mono',monospace;margin-bottom:8px;line-height:1.5}
.fnp{display:flex;gap:4px;flex-wrap:wrap}
.fp{padding:2px 7px;border-radius:2px;font-size:8px;
  font-family:'Share Tech Mono',monospace;letter-spacing:.5px;
  background:var(--bg3);border:1px solid var(--bdr);color:var(--t2)}
.its{display:flex;gap:7px;flex-wrap:wrap}
.ts{text-align:center;padding:6px 10px;background:var(--bg3);
  border:1px solid var(--bdr);border-radius:3px;min-width:42px}
.tsn{font-size:16px;font-weight:700;font-family:'Share Tech Mono',monospace;line-height:1}
.tsl{font-size:8px;color:var(--t3);font-family:'Share Tech Mono',monospace;margin-top:3px}

/* Section */
.sh{padding:7px 20px;background:var(--bg1);
  border-bottom:1px solid var(--bdr);border-top:1px solid var(--bdr);
  font-family:'Barlow Condensed',sans-serif;font-size:11px;font-weight:700;
  letter-spacing:2px;color:var(--t2);display:flex;align-items:center;
  gap:8px;cursor:pointer;user-select:none;transition:background .1s}
.sh:hover{background:var(--bgh)}
.sh .arw{font-size:10px;transition:transform .15s;flex-shrink:0;display:inline-block}
.sh.cl .arw{transform:rotate(-90deg)}
.sh .scnt{font-family:'Share Tech Mono',monospace;color:var(--t4);font-size:9px;margin-left:auto}
.sb-body{overflow:hidden;transition:max-height .18s ease-out}

/* Table */
.tw{overflow-x:auto}
table.st{width:100%;border-collapse:collapse;font-size:10px}
.st thead tr{background:var(--bg2);border-bottom:2px solid var(--bdr)}
.st thead th{padding:6px 10px;text-align:left;font-family:'Share Tech Mono',monospace;
  font-size:8px;color:var(--t3);letter-spacing:1px;white-space:nowrap;font-weight:400}
.st thead th:first-child{width:34px;text-align:center}
.st thead th:nth-child(2){width:38px}
.st thead th:nth-child(3){width:120px}
.sr{border-bottom:1px solid rgba(26,51,86,.5);transition:background .07s}
.sr:hover td{background:var(--bgh)!important}
.sr td{padding:6px 10px;vertical-align:middle}
.sr td:first-child{text-align:center;color:var(--t4);font-family:'Share Tech Mono',monospace;font-size:8px}
.sr.AI td{background:rgba(74,158,255,.025)}
.sr.BI td{background:rgba(245,184,0,.025)}
.sr.BO td{background:rgba(255,80,80,.025)}
.sr.GI td{background:rgba(176,96,255,.025)}
.sr.GO td{background:rgba(0,200,112,.025)}
.sr.MV td{background:rgba(0,200,224,.025)}
.pl{display:inline-block;padding:1px 6px;border-radius:2px;
  font-family:'Share Tech Mono',monospace;font-size:8px;font-weight:700;letter-spacing:.5px}
.pl.AI{background:var(--ai-b);color:var(--ai);border:1px solid var(--ai)}
.pl.BI{background:var(--bi-b);color:var(--bi);border:1px solid var(--bi)}
.pl.BO{background:var(--bo-b);color:var(--bo);border:1px solid var(--bo)}
.pl.GI{background:var(--gi-b);color:var(--gi);border:1px solid var(--gi)}
.pl.GO{background:var(--go-b);color:var(--go);border:1px solid var(--go)}
.pl.MV{background:var(--mv-b);color:var(--mv);border:1px solid var(--mv)}
.tag{font-family:'Share Tech Mono',monospace;font-size:9px;color:#90b8e0;white-space:nowrap}
.ds{font-size:10px;color:var(--t1);line-height:1.35}
.an{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--am);white-space:nowrap}
.ln{font-family:'Share Tech Mono',monospace;font-size:8px;color:var(--cy2);white-space:nowrap}
.tm{font-family:'Share Tech Mono',monospace;font-size:8px;color:var(--t2);white-space:nowrap}
.nt{font-size:9px;color:var(--t2);max-width:200px;line-height:1.35}
.ns{font-family:'Share Tech Mono',monospace;font-size:8px;color:var(--t3);white-space:nowrap;max-width:130px}
.al{font-family:'Share Tech Mono',monospace;font-size:8px;color:#ff8060;white-space:nowrap;max-width:120px}
mark.hl{background:rgba(240,165,0,.35);color:inherit;border-radius:2px;padding:0 1px}
.nsig{padding:12px 20px;font-family:'Share Tech Mono',monospace;
  font-size:10px;color:var(--t4);font-style:italic}
.empty{padding:60px 20px;text-align:center;color:var(--t3)}
.empty .ei{font-size:36px;margin-bottom:14px}
.empty p{font-family:'Share Tech Mono',monospace;font-size:11px;letter-spacing:1px}

::-webkit-scrollbar{width:5px;height:5px}
::-webkit-scrollbar-track{background:var(--bg0)}
::-webkit-scrollbar-thumb{background:var(--bdr);border-radius:2px}
::-webkit-scrollbar-thumb:hover{background:var(--bdr2)}

/* PRINT */
@media print{
  body{background:#fff;color:#000;overflow:visible;height:auto;display:block}
  body::before,.sb,.hdr-right,.fbar,.gen,.st-box,.arch,.warn,.info{display:none!important}
  header{page-break-after:avoid}
  .layout{grid-template-columns:1fr;display:block;overflow:visible;height:auto}
  .main{overflow:visible;display:block}
  .sig{overflow:visible}
  .sum{border-bottom:1px solid #888}
  .tabs{display:none}
  .ctag{color:#000!important;border-color:#888!important;background:#eee!important}
  .ih{background:#f0f0f0;border:1px solid #ccc;page-break-before:always}
  .ih:first-of-type{page-break-before:avoid}
  .ih-i h3{color:#000!important}
  .ih-r,.fp{color:#333!important;background:#fff!important;border-color:#aaa!important}
  .tsn{color:#000!important}
  .sh{background:#e8e8e8;color:#333;border:1px solid #aaa;page-break-after:avoid}
  .sh .arw{display:none}
  .sb-body{max-height:none!important;overflow:visible!important}
  .st thead tr{background:#e0e0e0}
  .st thead th{color:#333}
  .sr td{background:#fff!important;border:1px solid #eee;color:#000;font-size:9px}
  .tag,.an,.ln,.tm,.nt,.ns,.al,.ds{color:#333!important}
  .pl{color:#000!important;background:#eee!important;border-color:#888!important}
  .st{page-break-inside:auto}
  .sr{page-break-inside:avoid}
}
</style>
</head>
<body>

<header>
  <div class=&quot;hdr-left&quot;>
    <div class=&quot;logo&quot;>IED<br>SIG</div>
    <div class=&quot;hdr-text&quot;>
      <h1>IED SIGNAL TEMPLATE GENERATOR</h1>
      <p>HV SUBSTATION PROTECTION &amp;amp; CONTROL · IEC 61850 / IEC 60255 / ANSI · REV B</p>
    </div>
  </div>
  <div class=&quot;hdr-right&quot;>
    <button class=&quot;hbtn hbtn-o&quot; onclick=&quot;expandAll()&quot;>⊞ EXPAND ALL</button>
    <button class=&quot;hbtn hbtn-o&quot; onclick=&quot;collapseAll()&quot;>⊟ COLLAPSE</button>
    <button class=&quot;hbtn hbtn-o&quot; onclick=&quot;window.print()&quot;>⎙ PRINT</button>
    <button class=&quot;hbtn hbtn-o&quot; onclick=&quot;openSLD()&quot;>⧉ SLD JSON</button>
    <button class=&quot;hbtn hbtn-s&quot; onclick=&quot;exportCSV()&quot;>↓ EXPORT CSV</button>
    <select id=&quot;eplanPlatform&quot; style=&quot;background:#0d1420;color:#cfe3ff;border:1px solid #2a3f5f;border-radius:5px;font-size:11px;padding:4px 6px&quot;>
      <option value=&quot;generic&quot;>Generic X1/X2/X3</option>
      <option value=&quot;rex670&quot;>ABB REX670</option>
      <option value=&quot;sip5&quot;>Siemens SIPROTEC 5</option>
    </select>
    <button class=&quot;hbtn hbtn-o&quot; onclick=&quot;exportEplanCSV()&quot;>⚙ EPLAN CSV</button>
  </div>
</header>

<div class=&quot;layout&quot;>
<aside class=&quot;sb&quot;>
  <div class=&quot;sb-ttl&quot;>CONFIGURATION</div>

  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>01</span>VOLTAGE LEVEL</div>
    <div class=&quot;opts&quot; id=&quot;g-vl&quot;>
      <div class=&quot;opt on&quot; data-v=&quot;110&quot; onclick=&quot;sel(this,'vl')&quot;>
        <span class=&quot;ic&quot;>⚡</span><div class=&quot;lb&quot;>110 kV<div class=&quot;sub&quot;>HV · Sub-transmission / distribution</div></div>
      </div>
      <div class=&quot;opt&quot; data-v=&quot;220&quot; onclick=&quot;sel(this,'vl')&quot;>
        <span class=&quot;ic&quot;>⚡</span><div class=&quot;lb&quot;>220 kV<div class=&quot;sub&quot;>EHV · Transmission · +87L</div></div>
      </div>
      <div class=&quot;opt&quot; data-v=&quot;400&quot; onclick=&quot;sel(this,'vl')&quot;>
        <span class=&quot;ic&quot;>⚡</span><div class=&quot;lb&quot;>400 kV<div class=&quot;sub&quot;>UHV · Backbone · +PSB/OOS/PD</div></div>
      </div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>02</span>PRIMARY ARCHITECTURE</div>
    <div class=&quot;opts&quot; id=&quot;g-pa&quot;>
      <div class=&quot;opt&quot; data-v=&quot;single&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>╌</span>
        <div class=&quot;lb&quot;>Single Busbar<div class=&quot;sub&quot;>1×BB · 1×CB · 1×QA1 per bay</div></div></div>
      <div class=&quot;opt on&quot; data-v=&quot;double&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>⫶</span>
        <div class=&quot;lb&quot;>Double Busbar<div class=&quot;sub&quot;>2×BB · 1×CB · QA1+QA2</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;onehalf&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:11px&quot;>⊕</span>
        <div class=&quot;lb&quot;>1½ Circuit Breaker<div class=&quot;sub&quot;>3×CB / 2 bays · shared tie CB</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;ring&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot;>○</span>
        <div class=&quot;lb&quot;>Ring Bus<div class=&quot;sub&quot;>2×CB / bay · QF1+QF2 disconnects</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;transfer&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>⇄</span>
        <div class=&quot;lb&quot;>Transfer / Bypass Bus<div class=&quot;sub&quot;>Main BB + Transfer BB + QT</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>03</span>BAY FUNCTION</div>
    <div class=&quot;opts&quot; id=&quot;g-bf&quot;>
      <div class=&quot;opt on&quot; data-v=&quot;line&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⌇</span>
        <div class=&quot;lb&quot;>Line Bay<div class=&quot;sub&quot;>OHL / cable feeder</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;transformer&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>◎</span>
        <div class=&quot;lb&quot;>Transformer Bay<div class=&quot;sub&quot;>HV incomer · power TX</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;coupler&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⋈</span>
        <div class=&quot;lb&quot;>Bus Coupler / Section<div class=&quot;sub&quot;>BB coupler · bus sectionaliser</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;reactor&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⌁</span>
        <div class=&quot;lb&quot;>Shunt Reactor Bay<div class=&quot;sub&quot;>87R · 64R REF · 24 V/Hz · 49 Thermal</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;capbank&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:11px&quot;>⊞</span>
        <div class=&quot;lb&quot;>Capacitor Bank Bay<div class=&quot;sub&quot;>60 Unbalance · 59 OV · 27 UV · 50/51 OC</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;generator&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⊛</span>
        <div class=&quot;lb&quot;>Generator / GSU Bay<div class=&quot;sub&quot;>87G · 87T · 40 LOE · 46 NSC · 64F · 32 · 78</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;autotx&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:11px&quot;>◈</span>
        <div class=&quot;lb&quot;>Autotransformer Bay<div class=&quot;sub&quot;>87T 3-winding · 64W HV/LV/COM · ATCC OLTC</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;svc&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>⊡</span>
        <div class=&quot;lb&quot;>SVC / STATCOM Bay<div class=&quot;sub&quot;>TCR · TSC · 60 Unbalance · Harmonic Filters</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;vtbay&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>V</span>
        <div class=&quot;lb&quot;>Measurement / VT Bay<div class=&quot;sub&quot;>60 VT Supervision · Metering · Power Quality</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;motor&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⊙</span>
        <div class=&quot;lb&quot;>Synchronous Compensator<div class=&quot;sub&quot;>87SC · 40 LOE · 64F/64R · 78PS · AVR Q-control</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>04</span>SECONDARY ARCHITECTURE</div>
    <div class=&quot;opts&quot; id=&quot;g-sa&quot;>
      <div class=&quot;opt&quot; data-v=&quot;single_ied&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>▣</span>
        <div class=&quot;lb&quot;>Single IED (P1/C1)<div class=&quot;sub&quot;>All P+C in one unit</div></div></div>
      <div class=&quot;opt on&quot; data-v=&quot;main_backup&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>▣▣</span>
        <div class=&quot;lb&quot;>Main + Backup (P1+C1)<div class=&quot;sub&quot;>P1 main · C1 control + OC/EF</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;double_redundant&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:9px&quot;>▣▣▣</span>
        <div class=&quot;lb&quot;>Double Redundant (P1+P2+C1)<div class=&quot;sub&quot;>Independent main · backup · ctrl</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;full_redundant&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:8px&quot;>▣▣▣▣</span>
        <div class=&quot;lb&quot;>Full Redundant (P1+P2+C1+C2)<div class=&quot;sub&quot;>Dual control · dual SCADA · indep. DC</div></div></div>
    </div>
  </div>

  <button class=&quot;gen&quot; onclick=&quot;generate()&quot;>▶ GENERATE SIGNAL LIST</button>

  <div class=&quot;st-box&quot;>
    <div class=&quot;st-r&quot;><span class=&quot;st-l&quot;>TOTAL SIGNALS</span><span class=&quot;st-v&quot; id=&quot;s-total&quot;>—</span></div>
    <div class=&quot;st-r&quot;><span class=&quot;st-l&quot;>IED UNITS</span><span class=&quot;st-v&quot; id=&quot;s-ieds&quot;>—</span></div>
    <div class=&quot;st-r&quot;><span class=&quot;st-l&quot;>HARDWIRED I/O</span><span class=&quot;st-v&quot; id=&quot;s-hw&quot;>—</span></div>
    <div class=&quot;st-r&quot;><span class=&quot;st-l&quot;>GOOSE (GI+GO)</span><span class=&quot;st-v&quot; id=&quot;s-goose&quot;>—</span></div>
    <div class=&quot;st-r&quot;><span class=&quot;st-l&quot;>MEAS. VALUES</span><span class=&quot;st-v&quot; id=&quot;s-mv&quot;>—</span></div>
  </div>

  <div id=&quot;arch-warn&quot;></div>
  <div class=&quot;arch&quot; id=&quot;arch-desc&quot;></div>
</aside>

<main class=&quot;main&quot;>
  <div class=&quot;sum&quot;>
    <span class=&quot;ctag vl&quot; id=&quot;t-vl&quot;>110 kV</span><span class=&quot;csep&quot;>·</span>
    <span class=&quot;ctag pa&quot; id=&quot;t-pa&quot;>DOUBLE BUSBAR</span><span class=&quot;csep&quot;>·</span>
    <span class=&quot;ctag bf&quot; id=&quot;t-bf&quot;>LINE BAY</span><span class=&quot;csep&quot;>·</span>
    <span class=&quot;ctag sa&quot; id=&quot;t-sa&quot;>MAIN + BACKUP</span>
  </div>
  <div class=&quot;tabs&quot; id=&quot;tabs&quot;></div>
  <div class=&quot;fbar&quot;>
    <span class=&quot;flbl&quot;>FILTER:</span>
    <button class=&quot;ft&quot; data-t=&quot;AI&quot; onclick=&quot;tf(this)&quot;>AI</button>
    <button class=&quot;ft&quot; data-t=&quot;BI&quot; onclick=&quot;tf(this)&quot;>BI</button>
    <button class=&quot;ft&quot; data-t=&quot;BO&quot; onclick=&quot;tf(this)&quot;>BO</button>
    <button class=&quot;ft&quot; data-t=&quot;GI&quot; onclick=&quot;tf(this)&quot;>GI</button>
    <button class=&quot;ft&quot; data-t=&quot;GO&quot; onclick=&quot;tf(this)&quot;>GO</button>
    <button class=&quot;ft&quot; data-t=&quot;MV&quot; onclick=&quot;tf(this)&quot;>MV</button>
    <button class=&quot;fx&quot; onclick=&quot;tfAll(true)&quot;>ALL</button>
    <button class=&quot;fx&quot; onclick=&quot;tfAll(false)&quot;>NONE</button>
    <input class=&quot;fs&quot; id=&quot;fs&quot; type=&quot;text&quot; placeholder=&quot;Search tag, ANSI, description...&quot; oninput=&quot;render()&quot;>
  </div>
  <div class=&quot;sig&quot; id=&quot;sig&quot;>
    <div class=&quot;empty&quot;><div class=&quot;ei&quot;>⚙</div><p>SELECT CONFIGURATION AND CLICK GENERATE</p></div>
  </div>
</main>
</div>

<style>
.sld-ov{position:fixed;inset:0;z-index:100;display:none;background:rgba(3,6,12,.82);backdrop-filter:blur(3px);padding:28px;overflow:auto}
.sld-ov.on{display:flex;align-items:flex-start;justify-content:center}
.sld-card{width:min(1100px,100%);background:var(--bg1);border:1px solid var(--bdr2);border-radius:5px;box-shadow:0 24px 80px rgba(0,0,0,.6);display:flex;flex-direction:column}
.sld-hd{display:flex;align-items:center;justify-content:space-between;gap:12px;padding:14px 20px;border-bottom:1px solid var(--bdr);background:linear-gradient(180deg,#081225,var(--bg1))}
.sld-hd h2{font-family:'Barlow Condensed',sans-serif;font-size:17px;font-weight:700;letter-spacing:2px;color:var(--cy)}
.sld-hd .sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);letter-spacing:1px;margin-top:2px}
.sld-x{background:transparent;border:1px solid var(--rd);color:var(--rd);border-radius:2px;padding:5px 11px;cursor:pointer;font-family:'Barlow Condensed',sans-serif;font-weight:600;letter-spacing:1px}
.sld-bd{padding:18px 20px;display:flex;flex-direction:column;gap:16px}
.sld-row{display:flex;gap:14px;flex-wrap:wrap;align-items:flex-end}
.sld-fld{display:flex;flex-direction:column;gap:4px}
.sld-fld label{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);letter-spacing:1.5px}
.sld-fld input{background:var(--bg3);border:1px solid var(--bdr);color:var(--t1);padding:7px 10px;border-radius:2px;font-family:'Barlow',sans-serif;font-size:12px;min-width:230px}
.sld-fld input:focus{outline:none;border-color:var(--cy2)}
.sld-sec-t{font-family:'Barlow Condensed',sans-serif;font-size:12px;font-weight:700;letter-spacing:1.5px;color:var(--am);border-bottom:1px solid var(--bdr);padding-bottom:5px;margin-bottom:8px}
.sld-cur{font-family:'Share Tech Mono',monospace;font-size:10px;color:var(--t1);background:var(--bg3);border:1px dashed var(--bdr2);padding:8px 10px;border-radius:2px}
.sld-btn{padding:7px 14px;border-radius:2px;cursor:pointer;border:1px solid;font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;letter-spacing:1px}
.sld-btn.p{background:var(--cy);border-color:var(--cy);color:var(--bg0)}
.sld-btn.o{background:transparent;border-color:var(--am);color:var(--am)}
.sld-btn.g{background:var(--gn);border-color:var(--gn);color:var(--bg0)}
.sld-list{display:flex;flex-direction:column;gap:5px}
.sld-item{display:flex;align-items:center;gap:9px;background:var(--bg2);border:1px solid var(--bdr);border-radius:2px;padding:6px 10px;font-size:11px;flex-wrap:wrap}
.sld-item .bid{font-family:'Share Tech Mono',monospace;color:var(--cy);font-size:10px}
.sld-item input{flex:1;min-width:140px;background:transparent;border:none;border-bottom:1px solid var(--bdr);color:var(--t1);font-size:12px;font-family:'Barlow',sans-serif;padding:2px 0}
.sld-item input:focus{outline:none;border-bottom-color:var(--cy2)}
.sld-item .chip{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);border:1px solid var(--bdr);border-radius:2px;padding:2px 6px}
.sld-item .rm{background:transparent;border:none;color:var(--rd);cursor:pointer;font-size:14px;margin-left:auto}
.sld-empty{font-size:11px;color:var(--t3);font-style:italic;padding:6px 2px}
.sld-out{background:#050a14;border:1px solid var(--bdr);border-radius:3px;color:#9fe8c8;font-family:'Share Tech Mono',monospace;font-size:10.5px;line-height:1.5;padding:14px;max-height:360px;overflow:auto;white-space:pre;margin:0}
.sld-stat{font-family:'Share Tech Mono',monospace;font-size:10px;color:var(--gn);letter-spacing:1px}
.sld-item .bidin{flex:0 0 92px;min-width:92px;font-family:'Share Tech Mono',monospace;color:var(--cy);border:1px solid var(--bdr);border-bottom:1px solid var(--bdr2);border-radius:2px;padding:3px 6px;font-size:11px;background:var(--bg3)}
.sld-item select{background:var(--bg3);border:1px solid var(--bdr);color:var(--t1);border-radius:2px;font-size:11px;padding:2px 4px}
.sld-ieds{flex-basis:100%;display:flex;flex-wrap:wrap;gap:8px;margin-top:5px;padding-top:6px;border-top:1px dashed var(--bdr)}
.sld-ied{display:flex;align-items:center;gap:4px}
.sld-ied label{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--am);letter-spacing:1px}
.sld-ied input{flex:0 0 auto;width:112px;min-width:90px;background:var(--bg3);border:1px solid var(--bdr);border-radius:2px;color:var(--t1);font-size:11px;font-family:'Barlow',sans-serif;padding:3px 6px}
.sld-ied input:focus{outline:none;border-color:var(--cy2)}
.sld-vt{display:flex;align-items:center;gap:4px;background:var(--bg2);border:1px solid var(--bdr);border-radius:2px;padding:2px 5px}
.sld-vt .vid{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--am);min-width:28px;letter-spacing:.5px}
.sld-vt input{width:116px;min-width:80px;background:var(--bg3);border:1px solid var(--bdr);border-radius:2px;color:var(--t1);font-size:11px;font-family:'Barlow',sans-serif;padding:2px 5px}
.sld-vt input:focus{outline:none;border-color:var(--cy2)}
</style>

<style id=&quot;diag-style&quot;>
#sld-diagram{background:#071019;border:1px solid #1a3356;border-radius:3px;padding:0;margin:0;max-height:440px;overflow:auto}
.diag-bar{display:flex;align-items:center;gap:10px;padding:8px 12px;border-bottom:1px solid #1a3356;position:sticky;top:0;background:#0b1220;z-index:2}
.diag-ttl{font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:1.5px;color:#00d2f5;font-size:13px}
.diag-sub{font-family:'Share Tech Mono',monospace;font-size:10px;color:#5a7fa8}
.diag-btn{padding:5px 10px;border:1px solid #f0a500;background:transparent;color:#f0a500;border-radius:2px;cursor:pointer;font-family:'Barlow Condensed',sans-serif;font-weight:600;letter-spacing:1px;font-size:11px}
.diag-btn:hover{background:rgba(240,165,0,.12)}
.diag-scroll{padding:10px 12px;overflow:auto}
.diag-empty{padding:20px;color:#5a7099;font-style:italic;font-family:'Share Tech Mono',monospace;font-size:11px}
#sld-dtip{position:fixed;z-index:2000;display:none;max-width:340px;background:#0b1220;border:1px solid #254d82;color:#c8dff8;font-family:'Share Tech Mono',monospace;font-size:10px;line-height:1.5;padding:7px 9px;border-radius:3px;pointer-events:none;box-shadow:0 8px 24px rgba(0,0,0,.55)}
.sld-vt input{width:96px}
.sld-vt .ipin{color:#9fe8c8}
</style>
<div id=&quot;sld-dtip&quot;></div>
<div class=&quot;sld-ov&quot; id=&quot;sld-ov&quot;>
  <div class=&quot;sld-card&quot;>
    <div class=&quot;sld-hd&quot;>
      <div>
        <h2>◈ SINGLE-LINE DIAGRAM · JSON CONFIG GENERATOR</h2>
        <div class=&quot;sub&quot;>IEC 81346-2 designations · RDS-PP functional · IEC 61850-6 object references</div>
      </div>
      <button class=&quot;sld-x&quot; onclick=&quot;closeSLD()&quot;>✕ CLOSE</button>
    </div>
    <div class=&quot;sld-bd&quot;>
      <div class=&quot;sld-row&quot;>
        <div class=&quot;sld-fld&quot;><label>STATION NAME</label><input id=&quot;sld-station&quot; value=&quot;Substation&quot; oninput=&quot;sldRenderList()&quot;></div>
        <div class=&quot;sld-fld&quot;><label>RDS-PP STATION PREFIX ( = )</label><input id=&quot;sld-rdspp&quot; value=&quot;=S1&quot; oninput=&quot;sldRenderList()&quot;></div>
        <div class=&quot;sld-fld&quot;><label>BAY PREFIX</label><input id=&quot;sld-prefix&quot; value=&quot;E&quot; oninput=&quot;sldRenderList()&quot; style=&quot;min-width:90px&quot;></div>
        <div class=&quot;sld-fld&quot;><label>BASE IP ADDRESS</label><input id=&quot;sld-ip&quot; value=&quot;192.168.0.10&quot; oninput=&quot;sldRenderList()&quot; style=&quot;min-width:130px&quot;></div>
        <div class=&quot;sld-fld&quot;><label>BUSBAR DIFFERENTIAL (87B)</label>
          <select id=&quot;sld-bbp&quot; onchange=&quot;sldRenderList()&quot; style=&quot;background:var(--bg3);border:1px solid var(--bdr);color:var(--t1);padding:7px 10px;border-radius:2px;font-family:'Barlow',sans-serif;font-size:12px;min-width:300px&quot;>
            <option value=&quot;none&quot;>None</option>
            <option value=&quot;centralized&quot;>Centralized — D1 / D1+D2 per voltage level</option>
            <option value=&quot;decentralized&quot;>Decentralized — D1 / D1+D2 per bay + central unit</option>
          </select>
        </div>
      </div>
      <div>
        <div class=&quot;sld-sec-t&quot;>ADD BAY — FROM CURRENT SIDEBAR CONFIGURATION</div>
        <div class=&quot;sld-cur&quot; id=&quot;sld-cur&quot;>—</div>
        <div style=&quot;margin-top:8px&quot;><button class=&quot;sld-btn o&quot; onclick=&quot;sldAddBay()&quot;>＋ ADD THIS CONFIG AS A BAY</button></div>
      </div>
      <div>
        <div class=&quot;sld-sec-t&quot;>BAYS IN SLD (<span id=&quot;sld-count&quot;>0</span>)</div>
        <div class=&quot;sld-list&quot; id=&quot;sld-list&quot;></div>
      </div>
      <div id=&quot;sld-bbp-central&quot;></div>
      <div class=&quot;sld-row&quot; style=&quot;align-items:center&quot;>
        <button class=&quot;sld-btn g&quot; onclick=&quot;sldGenerate()&quot;>▶ GENERATE SLD JSON</button>
        <button class=&quot;sld-btn p&quot; onclick=&quot;sldCopy()&quot;>⧉ COPY</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldDownload()&quot;>↓ DOWNLOAD .json</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldExportCSV()&quot;>↓ EXCEL (CSV)</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldExportXLSX()&quot;>↓ EXCEL (.xlsx, 1 page/bay)</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldToggleDiagram()&quot;>◧ DIAGRAM</button>
        <span class=&quot;sld-stat&quot; id=&quot;sld-summary&quot;></span>
      </div>
      <pre class=&quot;sld-out&quot; id=&quot;sld-out&quot;>{ }</pre>
      <div id=&quot;sld-diagram&quot; style=&quot;display:none&quot;></div>
    </div>
  </div>
</div>

<script>
// ═══════════════════════════════════════════════════════════════════════════
// STATE
// ═══════════════════════════════════════════════════════════════════════════
const cfg = { vl:'110', pa:'double', bf:'line', sa:'main_backup' };
let aF = new Set(['AI','BI','BO','GI','GO','MV']);
let aT = 0;
let IEDs = [];
const collapsed = new Set();

// Signal tuple: [type, baseTag, description, terminal, ansi, ln, srcDest, notes, normalState, alarm]

// px: add IED prefix to baseTag (idempotent, safe)
function px(sigs, iedId) {
  return sigs.map(s => { const c=[...s]; c[1]=`${iedId}-${s[1]}`; return c; });
}

// renumber: sequential per-type numbering inside a single IED
function renumber(sigs) {
  const cnt = {};
  return sigs.map(s => {
    const t = s[0]; cnt[t] = (cnt[t]||0)+1;
    const c = [...s]; c[1] = `${t}-${String(cnt[t]).padStart(3,'0')}`;
    return c;
  });
}

// ═══════════════════════════════════════════════════════════════════════════
// ANALOGUE INPUTS
// ═══════════════════════════════════════════════════════════════════════════
function aiLine(vl, pa) {
  const s = [
    ['AI','AI-001','Phase Current IL1 – Line CT (main core)','AI Ch.1 (IL1)','21/50/51/87L','TCTR','Line CT secondary','5 A or 1 A nominal; class PX or 5P20 core dedicated to this IED','0 – 20×In','–'],
    ['AI','AI-002','Phase Current IL2 – Line CT (main core)','AI Ch.2 (IL2)','21/50/51/87L','TCTR','Line CT secondary','Dedicated CT core, independent from other protection IEDs','0 – 20×In','–'],
    ['AI','AI-003','Phase Current IL3 – Line CT (main core)','AI Ch.3 (IL3)','21/50/51/87L','TCTR','Line CT secondary','Dedicated CT core','0 – 20×In','–'],
    ['AI','AI-004','Residual / Earth Current I0 (Holmgreen)','AI Ch.4 (I0)','50N/51N/67N','TCTR','CT neutral or dedicated 4th core','Sum of 3 phases (Holmgreen) or separate 4th core','0 – 20×In','–'],
    ['AI','AI-005','Phase Voltage UL1 – Bus / Line VT','AI Ch.5 (UL1)','21/27/59/81','TVTR','Bus VT or CVT secondary','100 V (L-L) or 57.7 V (L-N); dedicated winding per IED','0 – 1.5×Un','–'],
    ['AI','AI-006','Phase Voltage UL2 – Bus / Line VT','AI Ch.6 (UL2)','21/27/59/81','TVTR','Bus VT or CVT secondary','Dedicated VT winding per IED','0 – 1.5×Un','–'],
    ['AI','AI-007','Phase Voltage UL3 – Bus / Line VT','AI Ch.7 (UL3)','21/27/59/81','TVTR','Bus VT or CVT secondary','','0 – 1.5×Un','–'],
    ['AI','AI-008','Residual Voltage U0 – Open Delta VT','AI Ch.8 (U0)','59N/64','TVTR','Open-delta VT winding','0 V balanced; rises on earth fault','0 – 1.5×Un','–']
  ];
  if (pa === 'single') {
    s.push(['AI','AI-009','Busbar Voltage – Sync Check Reference','AI Ch.9 (UBB)','25','TVTR','Busbar VT secondary','Synchronism check measurement reference','0 – 1.5×Un','–']);
  } else if (pa === 'double' || pa === 'transfer') {
    s.push(['AI','AI-009','Busbar 1 Voltage UL1 – Sync Check Ref.','AI Ch.9 (UBB1)','25','TVTR','BB1 VT secondary','BB1 sync-check reference; routed via QA1 aux.','0 – 1.5×Un','–']);
    s.push(['AI','AI-010','Busbar 2 Voltage UL1 – Sync Check Ref.','AI Ch.10 (UBB2)','25','TVTR','BB2 VT secondary','BB2 sync-check reference; routed via QA2 aux.','0 – 1.5×Un','–']);
  } else if (pa === 'onehalf') {
    s.push(['AI','AI-009','Bus 1 Voltage – Sync Check Ref.','AI Ch.9 (UBB1)','25','TVTR','BB1 VT secondary','1½-CB bus-1 side reference','0 – 1.5×Un','–']);
    s.push(['AI','AI-010','Bus 2 Voltage – Sync Check Ref.','AI Ch.10 (UBB2)','25','TVTR','BB2 VT secondary','1½-CB bus-2 side reference','0 – 1.5×Un','–']);
    s.push(['AI','AI-011','CB1 Phase Current IL1 – Bus-side CB CT','AI Ch.11 (ICB1-L1)','50BF/50/51','TCTR','CB1 CT secondary','Per-CB CT for independent BFP detection','0 – 20×In','–']);
    s.push(['AI','AI-012','CB1 Phase Current IL2','AI Ch.12 (ICB1-L2)','50BF/50/51','TCTR','CB1 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-013','CB1 Phase Current IL3','AI Ch.13 (ICB1-L3)','50BF/50/51','TCTR','CB1 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-014','CB2 Phase Current IL1 – Tie CB CT','AI Ch.14 (ICB2-L1)','50BF/50/51','TCTR','CB2 (tie) CT secondary','Tie / diameter CB per-phase CT','0 – 20×In','–']);
    s.push(['AI','AI-015','CB2 Phase Current IL2','AI Ch.15 (ICB2-L2)','50BF/50/51','TCTR','CB2 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-016','CB2 Phase Current IL3','AI Ch.16 (ICB2-L3)','50BF/50/51','TCTR','CB2 CT secondary','','0 – 20×In','–']);
  } else if (pa === 'ring') {
    s.push(['AI','AI-009','Ring Bus Voltage – Sync Check Ref.','AI Ch.9 (URing)','25','TVTR','Ring bus VT','Sync check for ring CB energisation','0 – 1.5×Un','–']);
    s.push(['AI','AI-010','CB1 Current IL1 – Ring CB1 CT','AI Ch.10 (ICB1-L1)','50/51/50BF','TCTR','CB1 CT secondary','Ring CB1 for OC and independent BFP','0 – 20×In','–']);
    s.push(['AI','AI-011','CB1 Current IL2','AI Ch.11 (ICB1-L2)','50/51/50BF','TCTR','CB1 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-012','CB1 Current IL3','AI Ch.12 (ICB1-L3)','50/51/50BF','TCTR','CB1 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-013','CB2 Current IL1 – Ring CB2 CT','AI Ch.13 (ICB2-L1)','50/51/50BF','TCTR','CB2 CT secondary','Ring CB2 for OC and independent BFP','0 – 20×In','–']);
    s.push(['AI','AI-014','CB2 Current IL2','AI Ch.14 (ICB2-L2)','50/51/50BF','TCTR','CB2 CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-015','CB2 Current IL3','AI Ch.15 (ICB2-L3)','50/51/50BF','TCTR','CB2 CT secondary','','0 – 20×In','–']);
  }
  if (parseInt(vl) >= 220) {
    s.push(['AI','AI-020','Line-side Voltage UL1 (for 87L / SOTF)','AI Ch.17 (ULine-L1)','87L/50HS','TVTR','Line CVT or surge-capacitor VT','Required for 87L end-to-end voltage supervision','0 – 1.5×Un','–']);
    s.push(['AI','AI-021','Line-side Voltage UL2','AI Ch.18 (ULine-L2)','87L','TVTR','Line CVT','','0 – 1.5×Un','–']);
    s.push(['AI','AI-022','Line-side Voltage UL3','AI Ch.19 (ULine-L3)','87L','TVTR','Line CVT','','0 – 1.5×Un','–']);
  }
  return s;
}

function aiTX(vl) {
  const s = [
    ['AI','AI-001','HV Phase Current IL1 – HV CT','AI Ch.1 (IHV-L1)','87T/50/51','TCTR','HV CT secondary','5 A or 1 A; class PX for differential; dedicated core','0 – 20×In','–'],
    ['AI','AI-002','HV Phase Current IL2','AI Ch.2 (IHV-L2)','87T/50/51','TCTR','HV CT secondary','','0 – 20×In','–'],
    ['AI','AI-003','HV Phase Current IL3','AI Ch.3 (IHV-L3)','87T/50/51','TCTR','HV CT secondary','','0 – 20×In','–'],
    ['AI','AI-004','HV Neutral Current – REF HV','AI Ch.4 (IE-HV)','64W','TCTR','HV neutral CT (star point)','Restricted earth fault; class PX CT required','0 – 20×In','–'],
    ['AI','AI-005','LV Phase Current IL1 – LV CT','AI Ch.5 (ILV-L1)','87T/50/51','TCTR','LV CT secondary','Matched ratio; vector group compensated in IED','0 – 20×In','–'],
    ['AI','AI-006','LV Phase Current IL2','AI Ch.6 (ILV-L2)','87T/50/51','TCTR','LV CT secondary','','0 – 20×In','–'],
    ['AI','AI-007','LV Phase Current IL3','AI Ch.7 (ILV-L3)','87T/50/51','TCTR','LV CT secondary','','0 – 20×In','–'],
    ['AI','AI-008','LV Neutral Current – REF LV','AI Ch.8 (IE-LV)','64W','TCTR','LV neutral CT','REF or EF backup; class PX','0 – 20×In','–'],
    ['AI','AI-009','HV Busbar Voltage UL1','AI Ch.9 (UHV-L1)','27/59/81/24','TVTR','HV bus VT / CVT secondary','V/Hz, OV, UV protection and metering','0 – 1.5×Un','–'],
    ['AI','AI-010','HV Busbar Voltage UL2','AI Ch.10 (UHV-L2)','27/59/81/24','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-011','HV Busbar Voltage UL3','AI Ch.11 (UHV-L3)','27/59/81/24','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-012','HV Residual Voltage U0','AI Ch.12 (U0-HV)','59N','TVTR','Open-delta VT winding','HV neutral displacement detection','0 – 1.5×Un','–']
  ];
  if (parseInt(vl) >= 220) {
    s.push(['AI','AI-013','TV (Tertiary) Current IL1','AI Ch.13 (ITV-L1)','87T','TCTR','TV CT secondary','3-winding differential; tertiary winding','0 – 20×In','–']);
    s.push(['AI','AI-014','TV (Tertiary) Current IL2','AI Ch.14 (ITV-L2)','87T','TCTR','TV CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-015','TV (Tertiary) Current IL3','AI Ch.15 (ITV-L3)','87T','TCTR','TV CT secondary','','0 – 20×In','–']);
    s.push(['AI','AI-016','TV Neutral Current – REF TV','AI Ch.16 (IE-TV)','64W','TCTR','TV neutral CT','Tertiary winding REF','0 – 20×In','–']);
  }
  return s;
}

function aiCpl(pa, vl) {
  const s = [
    ['AI','AI-001','Coupler Phase Current IL1','AI Ch.1 (IC-L1)','50/51/87B','TCTR','Bus-coupler CT secondary','Used for OC backup and BB-diff zone contribution','0 – 20×In','–'],
    ['AI','AI-002','Coupler Phase Current IL2','AI Ch.2 (IC-L2)','50/51/87B','TCTR','Bus-coupler CT','','0 – 20×In','–'],
    ['AI','AI-003','Coupler Phase Current IL3','AI Ch.3 (IC-L3)','50/51/87B','TCTR','Bus-coupler CT','','0 – 20×In','–'],
    ['AI','AI-004','Coupler Earth / Residual Current I0','AI Ch.4 (IC-0)','51N','TCTR','CT neutral (Holmgreen)','Sensitive EF on coupler','0 – 20×In','–'],
    ['AI','AI-005','Busbar 1 Voltage UL1','AI Ch.5 (UBB1-L1)','27/25','TVTR','BB1 VT secondary','Sync-check and voltage supervision','0 – 1.5×Un','–'],
    ['AI','AI-006','Busbar 1 Voltage UL2','AI Ch.6 (UBB1-L2)','27/25','TVTR','BB1 VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Busbar 1 Voltage UL3','AI Ch.7 (UBB1-L3)','27/25','TVTR','BB1 VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Busbar 2 Voltage UL1','AI Ch.8 (UBB2-L1)','27/25','TVTR','BB2 VT secondary','Sync-check reference','0 – 1.5×Un','–'],
    ['AI','AI-009','Busbar 2 Voltage UL2','AI Ch.9 (UBB2-L2)','27/25','TVTR','BB2 VT','','0 – 1.5×Un','–'],
    ['AI','AI-010','Busbar 2 Voltage UL3','AI Ch.10 (UBB2-L3)','27/25','TVTR','BB2 VT','','0 – 1.5×Un','–'],
    ['AI','AI-011','BB1 Residual Voltage U0','AI Ch.11 (U0-BB1)','59N','TVTR','BB1 open-delta winding','Earth fault voltage supervision','0 – 1.5×Un','–']
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['AI','AI-012','BB2 Residual Voltage U0','AI Ch.12 (U0-BB2)','59N','TVTR','BB2 open-delta winding','Independent EF supervision BB2; standard at 220+ kV','0 – 1.5×Un','–']);
    s.push(['AI','AI-013','Coupler CT – Second Core (87B-Z2 zone)','AI Ch.13 (IC-Z2-L1)','87B','TCTR','2nd CT core for BB-diff IED','Separate core for Zone 2 BB-diff contribution','0 – 20×In','–']);
  }
  if (v >= 400) {
    s.push(['AI','AI-014','CVT Capacitance Monitoring (BB1)','AI Ch.14 (UCVT-BB1)','–','TVTR','CVT capacitance tap','400 kV stations use CVTs; capacitance drift monitoring','0 – 1.5×Un','CVT drift alarm']);
    s.push(['AI','AI-015','CVT Capacitance Monitoring (BB2)','AI Ch.15 (UCVT-BB2)','–','TVTR','CVT capacitance tap','','0 – 1.5×Un','CVT drift alarm']);
  }
  return s;
}

function aiP2markup(sigs) {
  return sigs.map(s => { const c=[...s]; c[7] = `INDEPENDENT CORE/WINDING from P1 · ${c[7]||''}`.trim(); return c; });
}

function aiC1backup() {
  return [
    ['AI','AI-001','Backup OC Phase Current IL1 – 4th CT Core','AI Ch.B1 (IB-L1)','50/51','TCTR','4th CT core (dedicated to C1)','Independent from P1 and P2 cores; OC/EF backup only','0 – 20×In','–'],
    ['AI','AI-002','Backup OC Phase Current IL2','AI Ch.B2 (IB-L2)','50/51','TCTR','4th CT core','','0 – 20×In','–'],
    ['AI','AI-003','Backup OC Phase Current IL3','AI Ch.B3 (IB-L3)','50/51','TCTR','4th CT core','','0 – 20×In','–'],
    ['AI','AI-004','Backup OC Earth Current I0','AI Ch.B4 (IB-0)','50N/51N','TCTR','CT neutral (4th core)','Sensitive EF backup','0 – 20×In','–']
  ];
}
// ═══════════════════════════════════════════════════════════════════════════
// BINARY INPUTS
// ═══════════════════════════════════════════════════════════════════════════
function biCB(pa) {
  const dualCB = (pa==='onehalf' || pa==='ring');
  const s = [
    ['BI','BI-001','CB1 52 – Aux Contact &quot;a&quot; (Closed Position)','BI CB1.1','52a','XCBR','CB1 aux. terminal X52-a','Used for AR, BFP timing, protection logic; cross-check with 52b','Closed when CB closed','52a/52b discrepancy → alarm'],
    ['BI','BI-002','CB1 52 – Aux Contact &quot;b&quot; (Open Position)','BI CB1.2','52b','XCBR','CB1 aux. terminal X52-b','Supervision pair with 52a; dual-contact status','Closed when CB open','Position discrepancy'],
    ['BI','BI-003','CB1 Spring / Energy Store Charged','BI CB1.3','52-CS','XCBR','Spring-charge limit switch','AR close blocked if spring not charged','Charged = 1','Ready-to-close fail'],
    ['BI','BI-004','CB1 Anti-Pump Relay Operated','BI CB1.4','52Y','XCBR','Anti-pump relay aux.','Blocks repetitive close commands on stuck breaker','0 = normal','Anti-pump operated'],
    ['BI','BI-005','CB1 SF6 Gas Density – ALARM Stage','BI CB1.5','63-1','XCBR','SF6 density relay (stage 1)','Log alarm; schedule check; do not block operation','Gas OK = 0','SF6 Low Pressure Alarm'],
    ['BI','BI-006','CB1 SF6 Gas Density – LOCKOUT Stage','BI CB1.6','63-2','XCBR','SF6 density relay (stage 2)','Block close; trip CB to safe open state','Gas OK = 0','SF6 Lockout'],
    ['BI','BI-007','CB1 Local / Remote Selector – Local','BI CB1.7','43','XCBR','L/R selector aux.','Block SCADA / IEC 61850 remote commands in Local','Remote = 0','Local Mode Active'],
    ['BI','BI-008','CB1 Pole Discordance Relay Operated','BI CB1.8','52PD','XCBR','Pole discordance relay','Single-pole operation detection (tripole CB)','0 = normal','Pole Discordance Trip']
  ];
  if (dualCB) {
    s.push(['BI','BI-009','CB2 52 – Aux Contact &quot;a&quot;','BI CB2.1','52a','XCBR','CB2 aux. terminal X52-a',pa==='onehalf'?'Tie/diameter CB2 status':'Ring bus CB2 status','Closed when CB closed','Position discrepancy']);
    s.push(['BI','BI-010','CB2 52 – Aux Contact &quot;b&quot;','BI CB2.2','52b','XCBR','CB2 aux. terminal X52-b','Supervision pair with CB2 52a','Closed when CB open','Position discrepancy']);
    s.push(['BI','BI-011','CB2 Spring / Energy Store Charged','BI CB2.3','52-CS','XCBR','CB2 spring-charge aux.','','Charged = 1','Ready-to-close fail']);
    s.push(['BI','BI-012','CB2 SF6 Gas Density – Alarm','BI CB2.4','63-1','XCBR','CB2 SF6 density relay','','Gas OK = 0','SF6 Low CB2']);
    s.push(['BI','BI-013','CB2 SF6 Gas Density – Lockout','BI CB2.5','63-2','XCBR','CB2 SF6 density relay','Block close; trip CB2 to safe state','Gas OK = 0','SF6 Lockout CB2']);
    s.push(['BI','BI-014','CB2 Local / Remote – Local','BI CB2.6','43','XCBR','CB2 L/R selector aux.','','Remote = 0','Local Mode CB2']);
  }
  return s;
}

function biSW(pa, bf) {
  const s = [];
  const add = (d,t,a,ln,src,note,ns,alm) => s.push(['BI','', d, t, a, ln, src, note, ns, alm]);
  if (pa === 'single') {
    add('Busbar Isolator QA1 – Closed Position','BI SW1.1','89-BBc','XSWI','QA1 aux. (NC-driven)','Bay topology and interlocking','Closed = 1','QA1 position discrepancy');
    add('Busbar Isolator QA1 – Open Position','BI SW1.2','89-BBo','XSWI','QA1 aux. (NO-driven)','Cross-check pair with above','Open = 1','QA1 position discrepancy');
  } else if (pa === 'double' || pa === 'transfer') {
    add('Busbar Isolator QA1 (BB1 side) – Closed','BI SW1.1','89-BB1c','XSWI','QA1 aux. (NC)','Selects BB1 zone in BB-diff IED','Closed = 1','QA1 position discrepancy');
    add('Busbar Isolator QA1 (BB1 side) – Open','BI SW1.2','89-BB1o','XSWI','QA1 aux. (NO)','Cross-check; both open = bay isolated','Open = 1','QA1 position discrepancy');
    add('Busbar Isolator QA2 (BB2 side) – Closed','BI SW2.1','89-BB2c','XSWI','QA2 aux. (NC)','Selects BB2 zone in BB-diff IED','Closed = 1','QA2 position discrepancy');
    add('Busbar Isolator QA2 (BB2 side) – Open','BI SW2.2','89-BB2o','XSWI','QA2 aux. (NO)','Cross-check pair','Open = 1','QA2 position discrepancy');
    if (pa === 'transfer') {
      add('Transfer Isolator QT – Closed Position','BI SW3.1','89-Tc','XSWI','QT aux. (NC)','Connects bay to transfer busbar','Closed = 1','QT position discrepancy');
      add('Transfer Isolator QT – Open Position','BI SW3.2','89-To','XSWI','QT aux. (NO)','Cross-check pair','Open = 1','QT position discrepancy');
      add('Bypass / Transfer CB – Closed Position','BI SW4.1','52-BPc','XCBR','Bypass CB aux. (NC)','Transfer bus energisation status','Closed = 1','Bypass CB pos. discrepancy');
      add('Bypass / Transfer CB – Open Position','BI SW4.2','52-BPo','XCBR','Bypass CB aux. (NO)','','Open = 1','Bypass CB pos. discrepancy');
    }
  } else if (pa === 'onehalf') {
    add('Bus 1 Isolator QA1 – Closed','BI SW1.1','89-BB1c','XSWI','QA1 aux. (NC)','1½-CB bus-1 side connection','Closed = 1','QA1 discrepancy');
    add('Bus 1 Isolator QA1 – Open','BI SW1.2','89-BB1o','XSWI','QA1 aux. (NO)','','Open = 1','QA1 discrepancy');
    add('Bus 2 Isolator QA2 – Closed','BI SW2.1','89-BB2c','XSWI','QA2 aux. (NC)','1½-CB bus-2 side connection','Closed = 1','QA2 discrepancy');
    add('Bus 2 Isolator QA2 – Open','BI SW2.2','89-BB2o','XSWI','QA2 aux. (NO)','','Open = 1','QA2 discrepancy');
    add('Tie-Circuit Disconnect – Closed','BI SW3.1','89-Tc','XSWI','Tie disconnect aux. (NC)','Connects diameter circuit to line','Closed = 1','Tie SW discrepancy');
    add('Tie-Circuit Disconnect – Open','BI SW3.2','89-To','XSWI','Tie disconnect aux. (NO)','','Open = 1','Tie SW discrepancy');
  } else if (pa === 'ring') {
    add('Ring Disconnect QF1 – Closed','BI SW1.1','89-QF1c','XSWI','QF1 aux. (NC)','Ring disconnect on CB1 side','Closed = 1','QF1 discrepancy');
    add('Ring Disconnect QF1 – Open','BI SW1.2','89-QF1o','XSWI','QF1 aux. (NO)','Cross-check pair','Open = 1','QF1 discrepancy');
    add('Ring Disconnect QF2 – Closed','BI SW2.1','89-QF2c','XSWI','QF2 aux. (NC)','Ring disconnect on CB2 side','Closed = 1','QF2 discrepancy');
    add('Ring Disconnect QF2 – Open','BI SW2.2','89-QF2o','XSWI','QF2 aux. (NO)','Cross-check pair','Open = 1','QF2 discrepancy');
  }
  if (bf !== 'coupler' &amp;&amp; bf !== 'vtbay') {
    const qbName = {line:'Line Isolator QB',reactor:'Reactor Disconnector QB',
      capbank:'Bank Disconnector QB',generator:'HV Side Isolator QB',
      autotx:'Line Isolator QB (HV)',svc:'SVC Bus Isolator QB',motor:'SC Bus Isolator QB'}[bf] || 'Line Isolator QB';
    add(`${qbName} – Closed`,'BI QB.1','89-LBc','XSWI','QB aux. (NC)','Line-side / equipment isolation; interlocking','Closed = 1','QB position discrepancy');
    add(`${qbName} – Open`,'BI QB.2','89-LBo','XSWI','QB aux. (NO)','Cross-check pair','Open = 1','QB position discrepancy');
    const qeName = {line:'Line Earth Switch QE',reactor:'Reactor Earth Switch QE',
      capbank:'Bank Earth Switch QE',generator:'HV Earth Switch QE',
      autotx:'HV Earth Switch QE',svc:'SVC Earth Switch QE',motor:'SC Earth Switch QE'}[bf] || 'Earth Switch QE';
    add(`${qeName} – Closed`,'BI QE.1','89-ESc','XSWI','QE aux. (NC)','SAFETY: block CB close if earthed','Open = 0 (normal)','EARTH SWITCH CLOSED');
    add(`${qeName} – Open`,'BI QE.2','89-ESo','XSWI','QE aux. (NO)','Cross-check pair','Open = 1 (normal)','QE discrepancy');
    if (bf === 'transformer' || bf === 'autotx') {
      add('LV Circuit Breaker – Closed Position','BI LV-CB.1','52-LVc','XCBR','LV CB aux. (NC)','LV breaker status for TX protection coordination','Closed = 1','LV CB pos. discrepancy');
      add('LV Circuit Breaker – Open Position','BI LV-CB.2','52-LVo','XCBR','LV CB aux. (NO)','Cross-check pair','Open = 1','LV CB pos. discrepancy');
      add('HV Neutral Earthing Switch QEN – Closed','BI NES.1','89-NESc','XSWI','HV neutral earth switch aux.','HV neutral earthing scheme status','Per scheme','Neutral Earthing Change');
    }
    if (bf === 'autotx') {
      add('TV (Tertiary) Circuit Breaker – Closed','BI TV-CB.1','52-TVc','XCBR','TV CB aux. (NC)','Tertiary CB status; affects 87T zone selection','Closed = 1','TV CB discrepancy');
      add('TV (Tertiary) Circuit Breaker – Open','BI TV-CB.2','52-TVo','XCBR','TV CB aux. (NO)','Cross-check pair','Open = 1','TV CB discrepancy');
      add('Common Winding Neutral Earthing Switch – Closed','BI NES-COM.1','89-NESCOMc','XSWI','Common winding neutral earth switch aux.','HV/LV neutral earthing; critical for 64W','Per scheme','COM Neutral Earth Change');
      add('LV (Common Winding) Earth Switch – Closed','BI QE-LV.1','89-ESLVc','XSWI','LV earth switch aux.','LV side earthing; maintenance isolation','Open = 0 (normal)','LV EARTH SW CLOSED');
      add('TV Side Earth Switch – Closed','BI QE-TV.1','89-ESTVc','XSWI','TV earth switch aux.','Tertiary earthing; maintenance isolation','Open = 0 (normal)','TV EARTH SW CLOSED');
    }
    if (bf === 'reactor') {
      add('Reactor Discharge Switch QC8 – Closed','BI QC8.1','89-QC8c','XSWI','Discharge switch aux. (NC)','Connects discharge resistor after CB trip','Closed = 1','QC8 discrepancy');
      add('Reactor Discharge Switch QC8 – Open','BI QC8.2','89-QC8o','XSWI','Discharge switch aux. (NO)','SAFETY: reactor energy discharged before earthing','Open = 1','QC8 not open – block earthing');
      add('Neutral Earthing Switch QEN – Closed','BI QEN.1','89-QENc','XSWI','Neutral earthing switch aux.','Controls neutral earthing; affects REF protection','Per scheme','Neutral Earth Change');
      add('Neutral Earthing Switch QEN – Open','BI QEN.2','89-QENo','XSWI','Neutral earthing switch aux.','','Per scheme','Neutral Earth Change');
    }
    if (bf === 'capbank') {
      add('Bank Discharge Contactor QA8 – Closed (Discharging)','BI QA8.1','89-QA8c','XSWI','Discharge contactor aux.','Active discharge; SAFETY: block earthing until discharged','Closed = 1','QA8 discrepancy');
      add('Bank Discharge Contactor QA8 – Open (Discharged)','BI QA8.2','89-QA8o','XSWI','Discharge contactor aux.','Confirms bank de-energised','Open = 1 (discharged)','NOT discharged – block earthing');
      add('Neutral Isolator QN – Closed (H-Bridge midpoint connected)','BI QN.1','89-QNc','XSWI','Neutral isolator aux.','H-bridge unbalance detection connection','Per scheme','QN discrepancy');
    }
    if (bf === 'svc') {
      add('Coupling Transformer HV Isolator – Closed','BI CTX-QB.1','89-CTXc','XSWI','Coupling TX HV isolator aux.','SVC coupling TX primary side isolation','Closed = 1','CTX QB discrepancy');
      add('Coupling Transformer HV Isolator – Open','BI CTX-QB.2','89-CTXo','XSWI','Coupling TX HV isolator aux.','Cross-check pair','Open = 1','CTX QB discrepancy');
      add('TCR CB – Closed Position','BI TCR-CB.1','52-TCRc','XCBR','TCR CB aux.','TCR circuit breaker status','Closed = 1','TCR CB discrepancy');
      add('TSC Bank 1 CB – Closed Position','BI TSC1-CB.1','52-TSC1c','XCBR','TSC1 CB aux.','TSC1 circuit breaker status','Closed = 1','TSC1 CB discrepancy');
    }
    if (bf === 'generator') {
      add('Generator Circuit Breaker (GCB) – Closed (LV side)','BI GCB.1','52-GCBc','XCBR','GCB aux. (NC) at generator terminals','GCB status critical for 87G and 87T zone logic','Closed = 1','GCB pos. discrepancy');
      add('Generator Circuit Breaker (GCB) – Open','BI GCB.2','52-GCBo','XCBR','GCB aux. (NO)','Cross-check pair','Open = 1','GCB pos. discrepancy');
      add('Field Breaker – Closed Position','BI FB.1','52-FBc','XCBR','Field breaker aux. (NC)','Field CB status; critical for LOE and off-line logic','Closed = 1','Field Breaker discrepancy');
      add('Field Breaker – Open Position','BI FB.2','52-FBo','XCBR','Field breaker aux. (NO)','Cross-check pair','Open = 1','Field Breaker discrepancy');
      add('Generator Stator Neutral Earthing Switch – Closed','BI GEN-NES.1','89-GNESc','XSWI','Generator stator neutral earth switch','Earthing scheme; affects 64F neutral VT logic','Per scheme','Gen. Neutral Earth Change');
    }
    if (bf === 'motor') {
      add('SC Field Breaker – Closed (SC Excited)','BI FB.1','41a','XCBR','Field breaker aux. (NC)','Field breaker between exciter and rotor field winding','Closed = excited','Field Breaker discrepancy');
      add('SC Field Breaker – Open (SC De-excited)','BI FB.2','41b','XCBR','Field breaker aux. (NO)','Cross-check pair','Open = de-excited','Field Breaker discrepancy');
      add('SC Neutral Earthing Resistor (NGR) – Bypass Switch','BI NGR.1','89-NGRc','XSWI','NGR bypass switch aux.','NGR bypass (rare; only for test)','Open = 0 (normal)','NGR Bypassed');
    }
  } else if (bf === 'coupler') {
    add('Bus Coupler Earth Switch – Closed','BI QE.1','89-ESc','XSWI','Earth switch aux. (NC)','Safety interlock','Open = 0 (normal)','EARTH SWITCH CLOSED');
    add('Bus Coupler Earth Switch – Open','BI QE.2','89-ESo','XSWI','Earth switch aux. (NO)','Cross-check pair','Open = 1 (normal)','QE discrepancy');
  }
  return s;
}

function biProtLine(vl) {
  const s = [
    ['BI','','Manual Trip Command – Local Panel','BI PR.1','86M-T','PTRC','Panel trip pushbutton (independent loop)','Directly initiates IED trip output; bypasses software','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close Command – Local Panel','BI PR.2','86M-C','CSWI','Panel close pushbutton','Routed through sync-check and interlocking','0 = normal','Close Issued'],
    ['BI','','Auto-Reclose External Inhibit','BI PR.3','79-INH','RREC','External inhibit relay / keyswitch','Latched inhibit of AR function','0 = AR enabled','AR Inhibited'],
    ['BI','','Auto-Reclose External Reset / Lockout Reset','BI PR.4','79-RST','RREC','Reset pushbutton or relay','Resets AR lockout after persistent fault','0 = normal','Lockout Reset'],
    ['BI','','Switch-Onto-Fault Enable (SOTF)','BI PR.5','50HS','PSOF','Derived from 52a + timer or manual','Enables high-set instantaneous on CB energisation','0 = normal','SOTF Active'],
    ['BI','','Busbar Protection Trip – Incoming (from BB-Diff IED)','BI PR.6','87B-T','PTRC','Busbar differential IED trip contact','Initiates CB trip; logged separately for RCA','0 = normal','BB Protection Trip'],
    ['BI','','Intertrip Receive – Teleprotection Ch.1','BI PR.7','85-RX1','PSCH','PLC / OPGW teleprotection Rx Ch.1','Permissive or direct intertrip from remote end','0 = normal','IT CH1 Received'],
    ['BI','','Intertrip Receive – Teleprotection Ch.2 (redundant)','BI PR.8','85-RX2','PSCH','PLC / OPGW teleprotection Rx Ch.2','Redundant channel; security voting logic','0 = normal','IT CH2 Received'],
    ['BI','','Carrier Receive – PUTT / POTT Scheme','BI PR.9','85-CR','PSCH','Power-line carrier Rx relay','Accelerates Z2 trip under POTT permissive','0 = normal','Carrier Rx Active'],
    ['BI','','Trip Circuit Supervision TC1 – Healthy','BI PR.10','74-TCS1','SPCO','TCS relay in TC1 loop','IEC 60255-26 mandatory; monitors trip coil continuity','Healthy = 1','TC1 Fail ALARM'],
    ['BI','','Trip Circuit Supervision TC2 – Healthy','BI PR.11','74-TCS2','SPCO','TCS relay in TC2 loop','Dual trip-coil monitoring','Healthy = 1','TC2 Fail ALARM'],
    ['BI','','DC Auxiliary Supply Healthy','BI PR.12','DC-OK','SPCO','DC supervision relay','Monitor IED DC auxiliary voltage','Energised = 1','DC Supply Fail'],
    ['BI','','Paired IED Watchdog / Healthy','BI PR.13','WDG-P','SPCO','Paired IED watchdog output contact','Cross-IED supervision; de-energised = fault','Healthy = 1','Paired IED Fail'],
    ['BI','','Test Mode / Maintenance Keyswitch','BI PR.14','TEST','SPCO','Maintenance keyswitch','Suppress SCADA alarms; log test trips separately','0 = not in test','TEST MODE ACTIVE'],
    ['BI','','External Fault Recorder Trigger','BI PR.15','FRT-IN','RADR','DFR external trigger contact','Capture trigger from external protection','0 = normal','FR Triggered']
  ];
  if (parseInt(vl) >= 220) {
    s.push(['BI','','Line Differential Channel Receive (87L)','BI PR.16','87L-RX','PDIF','FO / teleprotection 87L Rx','87L permissive or channel monitoring','0 = normal','87L Channel Fail']);
    s.push(['BI','','Power Swing External Block Input','BI PR.17','78-BLK','RPSB','External PSB contact','Manually activate PSB function','0 = normal','PSB Activated']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['BI','','Series Compensation Bank Status (In / Bypassed)','BI PR.18','SC-ST','SPCO','Series capacitor controller','Switches impedance reach settings based on SC status','SC In = 1','Series Comp. Status Change']);
    s.push(['BI','','Emergency Overvoltage Interlock','BI PR.19','59-EXT','SPCO','Surge arrester OV relay','400 kV overvoltage interlocking; prevents reclosing','0 = normal','EOV Interlock']);
    s.push(['BI','','Shunt Reactor Status (if present)','BI PR.20','SH-ST','SPCO','Shunt reactor controller','Status for AR coordination and SOTF','Per state','Shunt State Change']);
  }
  return s;
}

function biProtTX(vl) {
  const s = [
    ['BI','','Manual Trip Command – Local Panel','BI T.1','86M-T','PTRC','Panel trip pushbutton','Direct initiation; bypasses IED logic','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close Command – Local Panel (HV CB)','BI T.2','86M-C','CSWI','Panel close pushbutton','Via interlocking and check logic','0 = normal','Close Issued'],
    ['BI','','Buchholz Main Tank – Gas Alarm (Stage 1)','BI T.3','63-BH1','SPCO','Buchholz relay (main tank)','Investigate gas accumulation; do NOT trip','0 = normal','Buchholz Gas Alarm'],
    ['BI','','Buchholz Main Tank – Oil Surge Trip (Stage 2)','BI T.4','63-BH2','PTRC','Buchholz relay (main tank)','Heavy internal fault; initiate 86 lockout','0 = normal','Buchholz TRIP'],
    ['BI','','HV Winding Thermometer – Alarm (Stage 1)','BI T.5','49W-1','PTTR','HV winding thermometer','Hot-spot alarm; reduce load','0 = normal (< 95 °C)','HV Winding Temp Alarm'],
    ['BI','','HV Winding Thermometer – Trip (Stage 2)','BI T.6','49W-2','PTTR','HV winding thermometer','Critical hot-spot; trip to protect winding','0 = normal','HV Winding Temp TRIP'],
    ['BI','','LV Winding Thermometer – Alarm (Stage 1)','BI T.7','49W-3','PTTR','LV winding thermometer','LV hot-spot alarm','0 = normal (< 95 °C)','LV Winding Temp Alarm'],
    ['BI','','LV Winding Thermometer – Trip (Stage 2)','BI T.8','49W-4','PTTR','LV winding thermometer','LV winding critical temperature','0 = normal','LV Winding Temp TRIP'],
    ['BI','','Top-Oil Thermometer – Alarm','BI T.9','49-1','PTTR','Oil thermometer relay','Top-oil alarm; check cooling system','0 = normal (< 80 °C)','Top-Oil Temp Alarm'],
    ['BI','','Top-Oil Thermometer – Trip','BI T.10','49-2','PTTR','Oil thermometer relay','Top-oil critical; trip transformer','0 = normal','Top-Oil Temp TRIP'],
    ['BI','','Oil Level Low – Alarm','BI T.11','71','SPCO','Oil level float/magnetic switch','Low oil level; check for leak','0 = normal','Oil Level Low Alarm'],
    ['BI','','Pressure Relief Device (PRD) Operated','BI T.12','63P','PTRC','PRD aux. contact','Mechanical overpressure; trip immediately','0 = normal','PRD Operated TRIP'],
    ['BI','','Cooling Fan / Pump Bank 1 – Failure','BI T.13','26F-1','SPCO','Cooling contactor 1 / protection relay','Bank 1 failure; load must be reduced','0 = normal','Cooling Bank 1 Fail'],
    ['BI','','Cooling Fan / Pump Bank 2 – Failure','BI T.14','26F-2','SPCO','Cooling contactor 2 / protection relay','Bank 2 failure; serious rating reduction','0 = normal','Cooling Bank 2 Fail'],
    ['BI','','OLTC Buchholz – Gas Alarm','BI T.15','63O-1','SPCO','OLTC buchholz relay','OLTC oil gas; investigate','0 = normal','OLTC Buchholz Alarm'],
    ['BI','','OLTC Buchholz – Oil Surge Trip','BI T.16','63O-2','PTRC','OLTC buchholz relay','OLTC heavy fault; initiate lockout','0 = normal','OLTC Buchholz TRIP'],
    ['BI','','OLTC Tap Position Bit 1 (LSB)','BI T.17','TC-B1','ATCC','OLTC position encoder','BCD or binary; supports up to 33 taps (5-bit)','Bit','OLTC encoder fail'],
    ['BI','','OLTC Tap Position Bit 2','BI T.18','TC-B2','ATCC','OLTC position encoder','','Bit','OLTC encoder fail'],
    ['BI','','OLTC Tap Position Bit 3','BI T.19','TC-B3','ATCC','OLTC position encoder','','Bit','OLTC encoder fail'],
    ['BI','','OLTC Tap Position Bit 4','BI T.20','TC-B4','ATCC','OLTC position encoder','','Bit','OLTC encoder fail'],
    ['BI','','OLTC Tap Position Bit 5 (MSB)','BI T.21','TC-B5','ATCC','OLTC position encoder','','Bit','OLTC encoder fail'],
    ['BI','','OLTC Drive Motor Running','BI T.22','TC-RUN','ATCC','OLTC drive motor aux.','Running = 1; blocks further commands','0 = standby','Motor Run Timeout'],
    ['BI','','OLTC Tap Limit – High (End-Stop)','BI T.23','TC-LH','ATCC','OLTC end-stop limit switch','Block raise command at highest tap','0 = not at limit','Max Tap Reached'],
    ['BI','','OLTC Tap Limit – Low (End-Stop)','BI T.24','TC-LL','ATCC','OLTC end-stop limit switch','Block lower command at lowest tap','0 = not at limit','Min Tap Reached'],
    ['BI','','OLTC Motor Protection Operated','BI T.25','26M','SPCO','OLTC motor protection relay','Motor OC / EF on OLTC drive','0 = normal','Motor Protection Trip'],
    ['BI','','OLTC Out-of-Step (tap discrepancy)','BI T.26','TC-OOS','ATCC','OLTC position supervision','Tap changer failed to reach commanded position','0 = normal','OLTC Out-of-Step'],
    ['BI','','Trip Circuit Supervision TC1 – Healthy','BI T.27','74-TCS1','SPCO','TCS relay in HV CB trip loop','IEC 60255-26 TC supervision','Healthy = 1','TC1 Fail ALARM'],
    ['BI','','Trip Circuit Supervision TC2 – Healthy','BI T.28','74-TCS2','SPCO','TCS relay in HV CB TC2 loop','Dual trip-coil supervision','Healthy = 1','TC2 Fail ALARM'],
    ['BI','','DC Auxiliary Supply Healthy','BI T.29','DC-OK','SPCO','DC supervision relay','','Energised = 1','DC Supply Fail'],
    ['BI','','Paired IED Watchdog / Healthy','BI T.30','WDG-P','SPCO','Paired IED watchdog','Cross-IED supervision','Healthy = 1','Paired IED Fail'],
    ['BI','','Test Mode Active','BI T.31','TEST','SPCO','Maintenance keyswitch','','0 = normal','TEST MODE ACTIVE']
  ];
  if (parseInt(vl) >= 220) {
    s.push(['BI','','Nitrogen Blanket Pressure Low','BI T.32','63N','SPCO','Nitrogen pressure switch','N2 blanket loss; moisture ingress risk','0 = normal','N2 Pressure Low']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['BI','','Partial Discharge Level – High Alarm','BI T.33','PD-ALM','SPCO','PD monitoring system output','On-line PD threshold exceeded','0 = normal','PD Level High']);
    s.push(['BI','','Fire Protection System Activated','BI T.34','FP-ACT','SPCO','Fire protection panel output','TX fire alarm or extinguisher operated','0 = normal','Fire Protection ACTIVE']);
    s.push(['BI','','Dissolved Gas Analysis (DGA) – Alarm','BI T.35','DGA','SPCO','On-line DGA system output','Dissolved-gas threshold exceeded','0 = normal','DGA Alarm']);
  }
  return s;
}

function biProtCpl(vl) {
  const s = [
    ['BI','','Manual Trip Command – Local Panel','BI C.1','86M-T','PTRC','Panel trip pushbutton','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close Command – Local Panel','BI C.2','86M-C','CSWI','Panel close pushbutton','Routed through sync-check and interlocking','0 = normal','Close Issued'],
    ['BI','','BB1 Undervoltage / Dead Bus Indication','BI C.3','27-BB1','SPCO','BB1 UV relay or VT monitor','Inhibit close onto dead BB1 (unless DBIE)','BB1 live = 0','BB1 Dead Bus'],
    ['BI','','BB2 Undervoltage / Dead Bus Indication','BI C.4','27-BB2','SPCO','BB2 UV relay or VT monitor','Inhibit close onto dead BB2 (unless DBIE)','BB2 live = 0','BB2 Dead Bus'],
    ['BI','','Dead Bus Energisation Enable (DBIE)','BI C.5','27-DBIE','SPCO','DBIE enable switch/relay','Permits closing onto dead bus under operator command','0 = DBIE disabled','DBIE Active'],
    ['BI','','BB Differential Trip – Zone 1 Received','BI C.6','87B-Z1','PTRC','BB diff. IED Zone 1 contact','BB1 zone trip received; trip coupler','0 = normal','BB1 Diff Trip'],
    ['BI','','BB Differential Trip – Zone 2 Received','BI C.7','87B-Z2','PTRC','BB diff. IED Zone 2 contact','BB2 zone trip received; trip coupler','0 = normal','BB2 Diff Trip'],
    ['BI','','Trip Circuit Supervision – Healthy','BI C.8','74-TCS1','SPCO','TCS relay in trip loop','','Healthy = 1','TC Fail ALARM'],
    ['BI','','DC Auxiliary Supply Healthy','BI C.9','DC-OK','SPCO','DC supervision relay','','Energised = 1','DC Supply Fail'],
    ['BI','','Paired IED Watchdog / Healthy','BI C.10','WDG-P','SPCO','Paired IED watchdog','','Healthy = 1','Paired IED Fail'],
    ['BI','','Test Mode Active','BI C.11','TEST','SPCO','Maintenance keyswitch','','0 = normal','TEST MODE ACTIVE'],
    ['BI','','Breaker Failure Initiate (50BF) – Bus / Adjacent Prot.','BI C.14','50BF','RBRF','Adjacent / bus protection BFI contact','Starts coupler-CB breaker-failure timer','0 = normal','50BF Initiated']
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['BI','','BB Diff End-Fault Protection (EFP) Status','BI C.12','87B-EFP','PTRC','BB-diff IED EFP contact','End-fault between CT and CB covered by dead-zone protection','0 = normal','BB EFP Operated']);
    s.push(['BI','','Check-Sync Voltage-Only Mode Active','BI C.13','25-U','RSYN','CS mode selector','Sync-check in voltage-only (no angle) mode for black-start','Per mode','Check-sync Mode']);
  }
  if (v >= 400) {
    s.push(['BI','','SF6 Density – Per-Pole Low Alarm (CB L1)','BI C.14','63-SF6-L1','XCBR','SF6 density relay per pole','400 kV CBs have per-pole SF6 compartments','Gas OK = 0','SF6 L1 Low']);
    s.push(['BI','','SF6 Density – Per-Pole Low Alarm (CB L2)','BI C.15','63-SF6-L2','XCBR','SF6 density relay','','Gas OK = 0','SF6 L2 Low']);
    s.push(['BI','','SF6 Density – Per-Pole Low Alarm (CB L3)','BI C.16','63-SF6-L3','XCBR','SF6 density relay','','Gas OK = 0','SF6 L3 Low']);
    s.push(['BI','','Controlled Switching / Point-on-Wave Status','BI C.17','POW','SPCO','Controlled switching IED','Point-on-wave switching active; reduces inrush/overvoltage at 400 kV','Armed = 1','POW Fail']);
  }
  return s;
}

function biControl(bf, pa) {
  const s = [
    ['BI','','Remote Trip Command – RTU / SCADA (hardwired)','BI CO.1','–','CSWI','RTU hardwired output','Backup hardwired trip path; bypasses IEC 61850','0 = normal','Remote Trip Issued'],
    ['BI','','Remote Close Command – RTU / SCADA (hardwired)','BI CO.2','–','CSWI','RTU hardwired output','Backup hardwired close path; bypasses IEC 61850','0 = normal','Remote Close Issued'],
    ['BI','','Control Mode Selector – SCADA / Local / Remote','BI CO.3','43','CSWI','Mode selector switch aux.','Determines valid command source','Per selector','Mode Change Event'],
    ['BI','','Bay Alarm Accept Pushbutton','BI CO.4','–','SPCO','Alarm accept PB','Acknowledge flashing alarms locally','0 = not pressed','Alarm Accepted'],
    ['BI','','Bay Alarm Reset Pushbutton','BI CO.5','–','SPCO','Alarm reset PB','Reset latched alarms after fault cleared','0 = not pressed','Alarm Reset'],
    ['BI','','Station General Alarm Input','BI CO.6','–','SPCO','Station alarm summary relay','Station-level condition to bay event log','0 = normal','Station Alarm Active'],
    ['BI','','Emergency Pushbutton Operated','BI CO.7','–','SPCO','Emergency PB','Station emergency; log and annunciate','0 = normal','Emergency PB Operated'],
    ['BI','','Live / Dead Bus 1 Indication','BI CO.8','27-VBB1','SPCO','BB1 VT-based voltage relay','BB1 energisation indicator for operator','BB1 live = 1','BB1 Dead Indication'],
    ['BI','','Live / Dead Line Indication','BI CO.9','27-VL','SPCO','Line VT-based voltage relay','Line energisation indicator','Line live = 1','Line Dead Indication'],
    ['BI','','IRIG-B / GPS 1-PPS Time Sync Input','BI CO.10','–','SPCO','GPS/IRIG-B receiver output','UTC time reference for event timestamping','Sync = 1','Time Sync Fail'],
    ['BI','','SCADA RTU / Communication Link Healthy','BI CO.11','–','SPCO','RTU self-supervision relay','Monitor SCADA communication path','Healthy = 1','SCADA RTU Comms Fail']
  ];
  if (pa === 'double' || pa === 'transfer') {
    s.push(['BI','','Live / Dead Bus 2 Indication','BI CO.12','27-VBB2','SPCO','BB2 VT-based voltage relay','BB2 energisation state','BB2 live = 1','BB2 Dead Indication']);
  }
  if (bf === 'transformer') {
    s.push(['BI','','AVR Mode – Auto / Manual Selector','BI CO.13','AVR','AVCO','AVR mode selector aux.','Determines AVR operating mode','Per selector','AVR Mode Change']);
    s.push(['BI','','OLTC Tap Raise – Local Panel Pushbutton','BI CO.14','TC-UP','ATCC','Tap-raise PB','Manual OLTC raise from local panel','0 = not pressed','Tap Raise Issued']);
    s.push(['BI','','OLTC Tap Lower – Local Panel Pushbutton','BI CO.15','TC-DN','ATCC','Tap-lower PB','Manual OLTC lower from local panel','0 = not pressed','Tap Lower Issued']);
    s.push(['BI','','Master / Follower Parallel Control Selector','BI CO.16','AVR-PAR','AVCO','Parallel control selector','Master/Follower/Independent for parallel TX','Per selector','Parallel Mode Change']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// BINARY OUTPUTS
// ═══════════════════════════════════════════════════════════════════════════
function boLine(pa, vl, role) {
  const dualCB = (pa==='onehalf' || pa==='ring');
  const s = [];
  // role: 'main' = P1 in main_backup (drives both TC1+TC2 since sole protection IED)
  //       'p1_only' = P1 in double/full redundant (drives TC1 only; P2 handles TC2)
  //       'backup' = P2 in double/full redundant (drives TC2 only)
  //       'combined' = P1C1 single-IED (drives both TC1+TC2)
  if (role === 'main' || role === 'combined') {
    s.push(['BO','','Trip Coil 1 – CB1 TC1 (main trip)','BO TC.1','86-TC1','PTRC','CB1 Trip Coil 1 terminal','Main protection trip output; high-current relay; independent DC','De-energised normal','Trip Operated – TC1']);
    s.push(['BO','','Trip Coil 2 – CB1 TC2 (second coil)','BO TC.2','86-TC2','PTRC','CB1 Trip Coil 2 terminal','Redundant trip coil; independent wiring from TC1','De-energised normal','Trip Operated – TC2']);
    s.push(['BO','','Close Command – CB1','BO TC.3','52-CC1','CSWI','CB1 Close Coil relay','Via sync-check and interlocking; AR close path','0 = not active','Close Issued']);
    s.push(['BO','','Breaker Failure Initiate (to BB-Diff / backup)','BO TC.4','50BF-I','RBRF','BB-diff IED BI input','Initiates BFP timer after protection trip','0 = normal','BFI Issued']);
    s.push(['BO','','Intertrip Send – Teleprotection Tx Ch.1','BO TC.5','85-TX1','PSCH','PLC / OPGW Tx Ch.1','Send permissive or direct intertrip to remote end','0 = not sending','IT TX CH1']);
    s.push(['BO','','Intertrip Send – Teleprotection Tx Ch.2','BO TC.6','85-TX2','PSCH','PLC / OPGW Tx Ch.2','Redundant teleprotection send path','0 = not sending','IT TX CH2']);
    s.push(['BO','','Carrier Send – PUTT / POTT Scheme','BO TC.7','85-CS','PSCH','PLC carrier Tx relay','Sends permissive to remote end','0 = not sending','Carrier TX Active']);
    if (dualCB) {
      s.push(['BO','','Trip Coil 1 – CB2 TC1','BO TC.8','86-CB2-TC1','PTRC','CB2 Trip Coil 1','Trip tie/ring CB2 for faults requiring both CBs','De-energised normal','CB2 Trip TC1']);
      s.push(['BO','','Trip Coil 2 – CB2 TC2','BO TC.9','86-CB2-TC2','PTRC','CB2 Trip Coil 2','Redundant CB2 trip coil','De-energised normal','CB2 Trip TC2']);
      s.push(['BO','','Close Command – CB2','BO TC.10','52-CC2','CSWI','CB2 Close Coil relay','CB2 close for 1½-CB / ring bus','0 = not active','CB2 Close Issued']);
      s.push(['BO','','BFI – CB2 to BB-Diff','BO TC.11','50BF-I2','RBRF','BB-diff IED CB2 channel','CB2 independent BFP initiation','0 = normal','CB2 BFI']);
    }
  } else if (role === 'p1_only') {
    // P1 in fully-redundant scheme: drives ONLY TC1; P2 drives TC2 independently
    s.push(['BO','','Trip Coil 1 – CB1 TC1 (P1 main trip)','BO TC.1','86-TC1','PTRC','CB1 Trip Coil 1 terminal','P1 drives TC1 only; P2 drives TC2 independently','De-energised normal','Trip Operated – TC1']);
    s.push(['BO','','Close Command – CB1','BO TC.2','52-CC1','CSWI','CB1 Close Coil relay','Via sync-check and interlocking; AR close path','0 = not active','Close Issued']);
    s.push(['BO','','Breaker Failure Initiate (to BB-Diff / P2)','BO TC.3','50BF-I','RBRF','BB-diff IED BI input','P1 BFP initiation via GOOSE and hardwired','0 = normal','BFI Issued']);
    s.push(['BO','','Intertrip Send – Teleprotection Tx Ch.1','BO TC.4','85-TX1','PSCH','PLC / OPGW Tx Ch.1','P1 teleprotection Ch.1 (P2 uses Ch.2)','0 = not sending','IT TX CH1']);
    s.push(['BO','','Carrier Send – PUTT / POTT Scheme','BO TC.5','85-CS','PSCH','PLC carrier Tx relay','Sends permissive to remote end','0 = not sending','Carrier TX Active']);
    if (dualCB) {
      s.push(['BO','','Trip Coil 1 – CB2 TC1','BO TC.6','86-CB2-TC1','PTRC','CB2 Trip Coil 1','P1 drives CB2 TC1 only','De-energised normal','CB2 Trip TC1']);
      s.push(['BO','','Close Command – CB2','BO TC.7','52-CC2','CSWI','CB2 Close Coil relay','CB2 close for 1½-CB / ring bus','0 = not active','CB2 Close Issued']);
      s.push(['BO','','BFI – CB2 to BB-Diff','BO TC.8','50BF-I2','RBRF','BB-diff IED CB2 channel','CB2 BFP initiation','0 = normal','CB2 BFI']);
    }
  }
  if (role === 'backup') {
    s.push(['BO','','Backup Trip – CB1 TC2 (independent coil)','BO BTR.1','86-TC2','PTRC','CB1 Trip Coil 2 terminal','P2 drives TC2 only; P1 drives TC1 independently; separate DC supply','De-energised normal','P2 Trip TC2']);
    s.push(['BO','','Backup BFI to BB-Diff','BO BTR.2','50BF-I','RBRF','BB-diff IED P2 channel','P2 independent BFP initiation path','0 = normal','P2 BFI Issued']);
    s.push(['BO','','Backup Intertrip TX – Channel 2','BO BTR.3','85-TX2','PSCH','PLC Tx Ch.2','P2 teleprotection on independent channel','0 = normal','P2 IT TX CH2']);
    if (dualCB) {
      s.push(['BO','','Backup Trip CB2 TC2','BO BTR.4','86-CB2-TC2','PTRC','CB2 Trip Coil 2','P2 independent CB2 trip','De-energised normal','P2 CB2 Trip']);
    }
  }
  // Protection indication outputs (both main and backup)
  const ind = [
    ['Distance Zone 1 Trip Operated','BO IN.1','21-Z1','PDIS','Annunciator / SCADA event','Z1 instantaneous trip indication','0 = not operated','Z1 Trip'],
    ['Distance Zone 2 Trip Operated','BO IN.2','21-Z2','PDIS','Annunciator / SCADA','Z2 delayed trip (t2)','0 = not operated','Z2 Trip'],
    ['Distance Zone 3 Trip Operated','BO IN.3','21-Z3','PDIS','Annunciator / SCADA','Z3 remote backup (t3)','0 = not operated','Z3 Trip'],
    ['Distance Protection Started','BO IN.4','21-ST','PDIS','BFP initiation / annunciator','Element started; current in impedance reach','0 = not started','Distance Start'],
    ['Phase L1 Fault Selective Output','BO IN.5','21-L1','PDIS','SCADA / oscillograph','Phase-selective fault flag L1','0 = no fault','L1 Fault'],
    ['Phase L2 Fault Selective Output','BO IN.6','21-L2','PDIS','SCADA / oscillograph','Phase-selective flag L2','0 = no fault','L2 Fault'],
    ['Phase L3 Fault Selective Output','BO IN.7','21-L3','PDIS','SCADA / oscillograph','Phase-selective flag L3','0 = no fault','L3 Fault'],
    ['Earth / Ground Fault Detected','BO IN.8','51N-G','PDEF','SCADA / oscillograph','Residual current above threshold','0 = no fault','Earth Fault'],
    ['Directional Earth Fault Trip','BO IN.9','67N','PDEF','Annunciator / SCADA','DEF protection operated','0 = not operated','DEF Trip'],
    ['Switch-Onto-Fault Trip','BO IN.10','50HS','PSOF','Annunciator / SCADA','High-set inst. trip on CB energisation','0 = not operated','SOTF Trip'],
    ['Auto-Reclose In Progress','BO IN.11','79-IP','RREC','Annunciator / SCADA','AR dead-time running','0 = not in AR','AR In Progress'],
    ['Auto-Reclose Successful','BO IN.12','79-S','RREC','Annunciator / SCADA','Line restored; AR successful','0 = normal','AR Successful'],
    ['Auto-Reclose Lockout','BO IN.13','79-LO','RREC','Annunciator / SCADA','All AR shots exhausted; fault permanent','0 = normal','AR LOCKOUT'],
    ['Auto-Reclose Blocked','BO IN.14','79-BLK','RREC','Annunciator / SCADA','AR inhibited; close blocked','0 = AR enabled','AR Blocked'],
    ['Breaker Failure Protection Trip','BO IN.15','50BF-T','RBRF','BB-diff IED / annunciator','BF timer expired; adjacent CBs must trip','0 = normal','BF Trip ALARM'],
    ['VT Supervision Fail','BO IN.16','60-VTS','TVTR','Annunciator / other IEDs','VT fuse fail or MCB trip','0 = VT healthy','VT Fail ALARM'],
    ['CT Supervision Alarm','BO IN.17','60-CTS','TCTR','Annunciator / SCADA','CT open circuit or saturation','0 = CT healthy','CT Fail ALARM'],
    ['Protection General Trip Summary','BO IN.18','86-GEN','PTRC','Event log / station alarm','Any protection trip summary','0 = no trip','Protection Operated'],
    ['IED Watchdog / Healthy Output','BO IN.19','WDG-OUT','SPCO','Paired IED / station supervision','De-energises on IED failure','Energised = healthy','IED Fail ALARM'],
    ['General Protection Alarm','BO IN.20','ALM','SPCO','Annunciator panel / SCADA','Aggregated protection alarms','0 = no alarm','Protection Alarm'],
    ['Trip Circuit 1 Fail Alarm','BO IN.21','74-TCS1F','SPCO','Annunciator panel','TC1 loop continuity lost','0 = TC1 healthy','TC1 Fail'],
    ['Trip Circuit 2 Fail Alarm','BO IN.22','74-TCS2F','SPCO','Annunciator panel','TC2 loop continuity lost','0 = TC2 healthy','TC2 Fail'],
    ['Fault Recorder Trigger Output','BO IN.23','FRT-OUT','RADR','DFR trigger input','High-speed oscillograph trigger','0 = not triggered','FR Triggered']
  ];
  ind.forEach(a => s.push(['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]));
  if (parseInt(vl) >= 220) {
    s.push(['BO','','Power Swing Detected / Blocking Active','BO IN.PSB','78','RPSB','Annunciator / adjacent IEDs','PSB function active; tripping blocked','0 = no swing','PSB Active']);
    s.push(['BO','','Out-of-Step Trip Operated','BO IN.OOS','78-OOS','RPSB','Annunciator / SCADA','OOS condition detected; trip initiated','0 = normal','OOS Trip']);
    s.push(['BO','','Distance Zone 4 (Reverse) Active','BO IN.Z4','21-Z4','PDIS','Annunciator / directional scheme','Reverse zone for POTT/directional schemes','0 = not active','Z4 Active']);
    s.push(['BO','','Line Differential Trip (87L)','BO IN.87L','87L','PDIF','Annunciator / SCADA','87L differential protection operated','0 = not operated','87L Trip']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['BO','','Series Compensation Bypass Command','BO IN.SC','SC-BP','SPCO','Series cap bank controller','Bypass command after fault detection','0 = normal','SC Bypass Cmd']);
    s.push(['BO','','Sub-Synchronous Resonance Detection','BO IN.SSR','SSR','SPCO','Annunciator / SCADA','SSR detection; generator tripping if configured','0 = normal','SSR Detected']);
  }
  return s;
}

function boTX(vl) {
  const s = [
    ['BO','','Trip HV CB – TC1 (main differential)','BO T.1','86-HV-TC1','PTRC','HV CB Trip Coil 1','Main TX protection trip HV side','De-energised normal','HV CB Trip TC1'],
    ['BO','','Trip HV CB – TC2 (redundant)','BO T.2','86-HV-TC2','PTRC','HV CB Trip Coil 2','Redundant TC2; independent wiring','De-energised normal','HV CB Trip TC2'],
    ['BO','','Trip LV CB','BO T.3','86-LV','PTRC','LV CB Trip Coil','LV breaker trip for TX internal faults','De-energised normal','LV CB Trip'],
    ['BO','','Lockout Relay 86 – Operate','BO T.4','86','SPCO','Lockout relay 86 operate coil','Initiate full TX isolation; locks out all CBs','0 = reset','86 Operated'],
    ['BO','','Lockout Relay 86 – Remote Reset','BO T.5','86-RST','SPCO','Lockout relay reset coil','Remote reset from SCADA after fault cleared','0 = not reset','Reset Issued'],
    ['BO','','Transformer Differential Trip (87T)','BO T.6','87T','PDIF','Annunciator / SCADA','87T operated; TX internal fault','0 = not operated','87T Trip'],
    ['BO','','REF HV Trip Indication (64W-HV)','BO T.7','64W-HV','PDIF','Annunciator / SCADA','HV winding REF operated','0 = not operated','64W-HV Trip'],
    ['BO','','REF LV Trip Indication (64W-LV)','BO T.8','64W-LV','PDIF','Annunciator / SCADA','LV winding REF operated','0 = not operated','64W-LV Trip'],
    ['BO','','Phase OC Trip – HV Side (51)','BO T.9','51','PTOC','Annunciator / SCADA','Time-graded phase OC backup','0 = not operated','OC Phase Trip'],
    ['BO','','Earth OC Trip – HV Side (51N)','BO T.10','51N','PTOC','Annunciator / SCADA','Time-graded earth OC backup','0 = not operated','OC Earth Trip'],
    ['BO','','Instantaneous OC Trip – HV (50)','BO T.11','50','PIOC','Annunciator / SCADA','High-set inst OC; close-up faults','0 = not operated','50 Inst Trip'],
    ['BO','','Overflux / V/Hz Trip (24)','BO T.12','24','PVPH','Annunciator / SCADA','Core overflux trip (stage 2)','0 = not operated','V/Hz Trip'],
    ['BO','','Overflux / V/Hz Alarm (24)','BO T.13','24-ALM','PVPH','Annunciator / SCADA','V/Hz pre-alarm stage','0 = normal','V/Hz Alarm'],
    ['BO','','Inrush Restraint Active (2nd harmonic)','BO T.14','87T-IR','PDIF','Annunciator / IED HMI','87T blocked by inrush detection; informational','0 = not blocked','Inrush Restraint'],
    ['BO','','Buchholz Alarm Relay Output','BO T.15','63-ALM','SPCO','Annunciator / SCADA','Buchholz stage-1 gas alarm relayed','0 = normal','Buchholz Alarm'],
    ['BO','','Winding Temperature Alarm Relay','BO T.16','49-ALM','PTTR','Annunciator / SCADA','Hot-spot alarm (HV or LV) aggregated','0 = normal','Winding Temp Alarm'],
    ['BO','','OLTC Tap Raise – Remote Command','BO T.17','TC-UP','ATCC','OLTC drive motor relay','SCADA / AVR tap-raise command','0 = not active','Tap Raise Issued'],
    ['BO','','OLTC Tap Lower – Remote Command','BO T.18','TC-DN','ATCC','OLTC drive motor relay','SCADA / AVR tap-lower command','0 = not active','Tap Lower Issued'],
    ['BO','','Protection General Trip Summary','BO T.19','86-GEN','PTRC','Event log / station alarm','Summary of all TX protection trips','0 = no trip','Protection Operated'],
    ['BO','','IED Watchdog / Healthy Output','BO T.20','WDG-OUT','SPCO','Paired IED / station','De-energises on IED failure','Energised = healthy','IED Fail ALARM'],
    ['BO','','General Alarm Output','BO T.21','ALM','SPCO','Annunciator / SCADA','Any TX alarm condition','0 = no alarm','TX Alarm'],
    ['BO','','TCS Fail Alarm','BO T.22','74-TCSF','SPCO','Annunciator panel','TC loop continuity lost','0 = healthy','TC Fail ALARM'],
    ['BO','','Fault Recorder Trigger','BO T.23','FRT-OUT','RADR','DFR trigger','High-speed oscillograph trigger','0 = not triggered','FR Triggered']
  ];
  if (parseInt(vl) >= 220) {
    s.push(['BO','','REF TV Trip Indication (64W-TV)','BO T.24','64W-TV','PDIF','Annunciator / SCADA','Tertiary winding REF operated','0 = not operated','64W-TV Trip']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['BO','','Fire Protection System Alarm Relay','BO T.25','FP-OUT','SPCO','Fire control panel / annunciator','TX fire alarm repeated to control room','0 = no fire','Fire ALARM']);
    s.push(['BO','','Partial Discharge Alarm Relay','BO T.26','PD-OUT','SPCO','PD monitoring / SCADA','PD threshold exceeded alarm','0 = normal','PD Alarm']);
  }
  return s;
}

function boCpl() {
  return [
    ['BO','','Trip Coil 1 – Bus Coupler TC1','BO C.1','86-TC1','PTRC','CB Trip Coil 1','Bus coupler main trip','De-energised normal','Coupler Trip TC1'],
    ['BO','','Trip Coil 2 – Bus Coupler TC2','BO C.2','86-TC2','PTRC','CB Trip Coil 2','Redundant trip coil','De-energised normal','Coupler Trip TC2'],
    ['BO','','Close Command – Coupler CB','BO C.3','52-CC','CSWI','CB Close Coil','Via sync-check / DBIE logic','0 = not active','Close Issued'],
    ['BO','','Phase OC Trip (51)','BO C.4','51','PTOC','Annunciator / SCADA','Time-graded OC for bus section','0 = not operated','OC Phase Trip'],
    ['BO','','Earth OC Trip (51N)','BO C.5','51N','PTOC','Annunciator / SCADA','Time-graded EF backup','0 = not operated','EF Trip'],
    ['BO','','Instantaneous OC Trip (50)','BO C.6','50','PIOC','Annunciator / SCADA','High-set inst. element','0 = not operated','50 Inst Trip'],
    ['BO','','BB-Diff Zone 1 Contribution Flag','BO C.7','87B-Z1','PDIF','BB protection IED','Informs BB IED of coupler zone (BB1)','0 = not operated','BB Z1 Active'],
    ['BO','','BB-Diff Zone 2 Contribution Flag','BO C.8','87B-Z2','PDIF','BB protection IED','Informs BB IED of coupler zone (BB2)','0 = not operated','BB Z2 Active'],
    ['BO','','Sync Check – In Synchronism','BO C.9','25-OK','RSYN','Annunciator / close permit','BB1 and BB2 within sync limits','0 = out of sync','In Synchronism'],
    ['BO','','Sync Check – Close Permit','BO C.10','25-CP','RSYN','CB close enable relay','Permits CB close when in sync or DBIE','0 = not permitted','Close Permitted'],
    ['BO','','Dead Bus Energisation Active (DBIE)','BO C.11','27-DBIE','RSYN','Annunciator / SCADA','DBIE logic active; closing onto dead bus','0 = normal','DBIE Active'],
    ['BO','','VT Supervision Fail Alarm','BO C.12','60-VTS','TVTR','Annunciator / SCADA','VT fuse fail; affects sync-check','0 = healthy','VT Fail ALARM'],
    ['BO','','IED Watchdog / Healthy Output','BO C.13','WDG-OUT','SPCO','Paired IED / station','','Energised = healthy','IED Fail ALARM'],
    ['BO','','General Alarm Output','BO C.14','ALM','SPCO','Annunciator / SCADA','Any alarm condition','0 = no alarm','Coupler Alarm'],
    ['BO','','Fault Recorder Trigger','BO C.15','FRT-OUT','RADR','DFR trigger','','0 = normal','FR Triggered'],
    ['BO','','Breaker Failure Trip (50BF) – Trip Both Busbars','BO C.16','50BF','RBRF','Both BB zones / adjacent CBs','Stuck coupler CB → trip all breakers on both busbars','0 = not operated','50BF Operated']
  ];
}

function boControl(bf) {
  const s = [
    ['BO','','Station Alarm – Annunciator Window','BO CO.1','–','SPCO','Alarm annunciator fascia','Bay-level alarm to station annunciator','0 = no alarm','Bay Alarm Active'],
    ['BO','','Bay Alarm Summary – to Station SCADA','BO CO.2','–','SPCO','Station alarm summary relay','Summary of all bay alarms','0 = no alarm','Bay Alarm Summary'],
    ['BO','','Bay Healthy – Watchdog to Station','BO CO.3','WDG','SPCO','Station supervision / SCADA','IED and bay health; de-energises on fault','Energised = healthy','Bay Health Fail'],
    ['BO','','Close Permit – Interlocking OK','BO CO.4','–','CSWI','Close permit relay','Interlocking logic output','0 = not permitted','Close Blocked'],
    ['BO','','Open Permit – Interlocking OK','BO CO.5','–','CSWI','Open permit relay','Interlocking result for isolators','0 = not permitted','Open Blocked'],
    ['BO','','Panel Mimic – CB Closed (Red LED)','BO CO.6','52','CSWI','CB closed LED','Panel mimic; from position feedback','0 = CB open','CB Closed'],
    ['BO','','Panel Mimic – CB Open (Green LED)','BO CO.7','52','CSWI','CB open LED','Panel mimic','0 = CB closed','CB Open'],
    ['BO','','Panel Mimic – Bay Energised (White LED)','BO CO.8','–','CSWI','Energised LED','Voltage present on line or bus side','0 = de-energised','Bay Energised'],
    ['BO','','SCADA / RTU Communication Fail Alarm','BO CO.9','–','SPCO','Alarm annunciator / panel','IEC 61850 MMS or RTU comms loss','0 = comms OK','SCADA Comms Fail'],
    ['BO','','Time Synchronisation Fail Alarm','BO CO.10','–','SPCO','Alarm annunciator','GPS / IRIG-B / SNTP sync lost','0 = in sync','Time Sync Fail'],
    ['BO','','CB Operation Count Threshold Alarm','BO CO.11','–','SPCO','SCADA alarm','Maintenance count threshold reached','0 = count OK','CB Count Threshold']
  ];
  if (bf === 'transformer' || bf === 'autotx') {
    s.push(['BO','','Cooling Bank 1 Start Command','BO CO.12','26-C1','SPCO','Fan/pump contactor bank 1','Thermal control; start forced cooling','0 = stopped','Bank 1 Running']);
    s.push(['BO','','Cooling Bank 2 Start Command','BO CO.13','26-C2','SPCO','Fan/pump contactor bank 2','Second cooling stage','0 = stopped','Bank 2 Running']);
    s.push(['BO','','Cooling Emergency Stop','BO CO.14','26-STOP','SPCO','Cooling system contactor','Emergency stop cooling command','0 = running','Cooling Stopped']);
    s.push(['BO','','AVR Auto-Regulation Active Indication','BO CO.15','AVR','AVCO','Panel LED / SCADA','AVR in automatic mode indicator','0 = manual','AVR Auto Active']);
    s.push(['BO','','AVR Lockout / Out-of-Range','BO CO.16','AVR-LO','AVCO','Alarm panel / SCADA','Voltage out of band; AVR locked','0 = normal','AVR Lockout']);
  }
  if (bf === 'generator') {
    s.push(['BO','','Excitation System Start / De-Excite Command','BO CO.12','AVR-CMD','SPCO','Excitation system relay','C1 sends excitation commands via hardwired path','0 = normal','Excitation Cmd Issued']);
    s.push(['BO','','86G Lockout Relay – Remote Reset','BO CO.13','86G-RST','SPCO','Lockout relay reset coil','Remote reset of generator lockout after fault cleared','0 = not reset','86G Reset']);
    s.push(['BO','','Generator Synchronisation – Sync OK Indication','BO CO.14','25-OK','RSYN','Sync panel / SCADA HMI','Generator in synchronism with bus; OK to close GCB','0 = not in sync','Gen. In Synchronism']);
  }
  if (bf === 'reactor') {
    s.push(['BO','','Reactor Discharge Switch QC8 – Open Command','BO CO.12','89-QC8','XSWI','QC8 motor drive relay','Initiate discharge switch opening sequence','0 = normal','QC8 Open Cmd']);
  }
  if (bf === 'svc') {
    s.push(['BO','','SVC Reactive Power Setpoint – Raise','BO CO.12','SVC-UP','SPCO','SVC thyristor controller','SCADA raise Q setpoint command','0 = normal','SVC Q Raise']);
    s.push(['BO','','SVC Reactive Power Setpoint – Lower','BO CO.13','SVC-DN','SPCO','SVC thyristor controller','SCADA lower Q setpoint command','0 = normal','SVC Q Lower']);
    s.push(['BO','','SVC Emergency Bypass (all branches blocked)','BO CO.14','SVC-BYP','SPCO','Thyristor firing controller','Emergency bypass all TCR/TSC firing','0 = normal','SVC Bypass Active']);
  }
  if (bf === 'motor') {
    s.push(['BO','','SC Q Setpoint – Raise Command','BO CO.12','Q-UP','ARCO','AVR Q-setpoint controller','SCADA / TSO raise Mvar dispatch','0 = not active','Q Raise Active']);
    s.push(['BO','','SC Q Setpoint – Lower Command','BO CO.13','Q-DN','ARCO','AVR Q-setpoint controller','SCADA / TSO lower Mvar dispatch','0 = not active','Q Lower Active']);
    s.push(['BO','','AVR Voltage Setpoint – Raise Command','BO CO.14','AVR-UP','AVCO','AVR voltage controller','Raise voltage setpoint (V-control mode)','0 = not active','AVR Raise Active']);
    s.push(['BO','','AVR Voltage Setpoint – Lower Command','BO CO.15','AVR-DN','AVCO','AVR voltage controller','Lower voltage setpoint','0 = not active','AVR Lower Active']);
    s.push(['BO','','AVR Mode Select – V/Q/PF','BO CO.16','AVR-MODE','AVCO','AVR mode selector','Select voltage / reactive power / PF mode','Per mode','Mode Change']);
    s.push(['BO','','SC Thermal Alarm Relay Output','BO CO.17','49-ALM','PTTR','Annunciator / SCADA','Aggregated stator/bearing/rotor thermal alarms','0 = normal','SC Thermal Alarm']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// GOOSE SIGNALS
// ═══════════════════════════════════════════════════════════════════════════
function gooseLine(vl, role) {
  const g = [];
  // GI common
  g.push(['GI','','CB1 Position XCBR.Pos (from C1 / MU)','GOOSE sub.','52','XCBR','C1 IED or Merging Unit','Real-time CB status for AR, BFP, interlocking','stVal = open/closed','GOOSE timeout']);
  g.push(['GI','','Isolator Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','QA1/QA2/QB/QE topology dataset','stVal per switch','GOOSE timeout / quality bad']);
  g.push(['GI','','Busbar Protection Trip Zone 1 (from BB-Diff IED)','GOOSE sub.','87B-Z1','PTRC','Busbar differential IED','BB1 protection GOOSE trip command','stVal = 0 normal','BB Trip GOOSE']);
  g.push(['GI','','Busbar Protection Trip Zone 2 (from BB-Diff IED)','GOOSE sub.','87B-Z2','PTRC','Busbar differential IED','BB2 protection GOOSE trip command','stVal = 0 normal','BB Trip GOOSE']);
  if (role === 'main' || role === 'combined') {
    g.push(['GI','','Backup IED Health Watchdog (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Monitor paired IED via GOOSE heartbeat','stVal = 1 healthy','GOOSE timeout → IED fail']);
    g.push(['GI','','AR Inhibit Command (from C1 / SCADA)','GOOSE sub.','79-INH','RREC','C1 Bay Controller','Remote SCADA AR inhibit','stVal = 0 enabled','AR GOOSE Inhibited']);
    g.push(['GI','','Intertrip Receive via GOOSE (from remote IED)','GOOSE sub.','85-RX','PSCH','Remote end IED via GOOSE tunnel','Alternative to hard-wired teleprotection','stVal = 0 normal','IT GOOSE Received']);
    g.push(['GI','','VT MCB Trip / Fuse Fail (from VT monitor)','GOOSE sub.','60-VTS','TVTR','VT monitoring relay / C1','VT health status via GOOSE','stVal = 0 healthy','VT GOOSE Fail']);
    if (parseInt(vl) >= 220) {
      g.push(['GI','','Line Diff 87L Permissive (from remote end)','GOOSE sub.','87L-RX','PDIF','Remote end IED via GOOSE tunnel','87L permissive if GOOSE-based scheme','stVal = 0 normal','87L GOOSE Fail']);
    }
  }
  if (role === 'backup') {
    g.push(['GI','','P1 IED Health Watchdog','GOOSE sub.','WDG','SPCO','P1 Main Protection IED','P2 monitors P1 health','stVal = 1 healthy','P1 GOOSE timeout']);
    g.push(['GI','','AR Inhibit (P2 path from C1)','GOOSE sub.','79-INH','RREC','C1 Bay Controller','P2 AR inhibit','stVal = 0 enabled','AR GOOSE Inhibited']);
    g.push(['GI','','Intertrip Receive Ch.2 via GOOSE','GOOSE sub.','85-RX2','PSCH','Remote IED P2 channel','P2-specific IT receive path','stVal = 0 normal','IT CH2 GOOSE']);
  }
  // GO common
  g.push(['GO','','IED Watchdog / Health Heartbeat','GOOSE pub.','WDG','SPCO','Paired IEDs / C1','GOOSE heartbeat; timeout = IED failure','stVal = 1 healthy','GOOSE Health timeout']);
  if (role === 'main' || role === 'combined') {
    g.push(['GO','','General Trip PTRC.Tr','GOOSE pub.','86-GEN','PTRC','C1 / BB IED / event log','All protection trips published via GOOSE','stVal = 0 normal','Trip GOOSE active']);
    g.push(['GO','','Distance Zone 1 Trip PDIS.Tr','GOOSE pub.','21-Z1','PDIS','SCADA / DFR','Z1 trip for event analysis','stVal = 0 normal','Z1 GOOSE']);
    g.push(['GO','','Distance Started PDIS.Str','GOOSE pub.','21-ST','PDIS','BB-Diff IED / BFP subscribers','Protection start for BFP initiation','stVal = 0 normal','Start GOOSE']);
    g.push(['GO','','Breaker Failure Initiate RBRF.OpEx','GOOSE pub.','50BF','RBRF','Busbar diff IED (BB GOOSE BFP)','BFP initiation over GOOSE to BB protection','stVal = 0 normal','BFI GOOSE']);
    g.push(['GO','','AR In Progress / AR Lockout Status','GOOSE pub.','79','RREC','C1 / SCADA HMI','AR state machine status','stVal = 0 normal','AR Status GOOSE']);
    g.push(['GO','','VT Supervision Fail TVTR.Alm','GOOSE pub.','60-VTS','TVTR','C1 / adjacent IEDs','Informs subscribers of VT failure','stVal = 0 healthy','VTS GOOSE']);
    g.push(['GO','','Phase-Selective Fault Flags L1/L2/L3/E','GOOSE pub.','21','PDIS','DFR / SCADA / event log','Phase selection dataset','stVal = 0 no fault','Phase Fault GOOSE']);
    g.push(['GO','','DEF Trip PDEF.Tr','GOOSE pub.','67N','PDEF','C1 / SCADA event','Directional earth fault trip published','stVal = 0 normal','DEF GOOSE']);
    g.push(['GO','','Intertrip Send via GOOSE (to remote IED)','GOOSE pub.','85-TX','PSCH','Remote end IED via GOOSE tunnel','GOOSE intertrip send path','stVal = 0 normal','IT GOOSE TX']);
    if (parseInt(vl) >= 220) {
      g.push(['GO','','Power Swing / OOS Status RPSB','GOOSE pub.','78','RPSB','Adjacent IEDs / C1','PSB/OOS state for coordination','stVal = 0 normal','PSB/OOS GOOSE']);
      g.push(['GO','','Line Differential Trip PDIF.Tr (87L)','GOOSE pub.','87L','PDIF','Remote IED / C1 / SCADA','87L trip via GOOSE','stVal = 0 normal','87L GOOSE Trip']);
    }
  }
  if (role === 'backup') {
    g.push(['GO','','P2 Backup Trip PTRC.Tr','GOOSE pub.','86-P2','PTRC','C1 / BB IED','P2 backup protection trip','stVal = 0 normal','P2 Trip GOOSE']);
    g.push(['GO','','P2 BFI RBRF.OpEx (independent dataset)','GOOSE pub.','50BF-P2','RBRF','BB-Diff IED P2 channel','P2 BFP via separate GOOSE dataset','stVal = 0 normal','P2 BFI GOOSE']);
    g.push(['GO','','P2 OC/EF Start / Backup Distance Start','GOOSE pub.','51-ST','PTOC','BB-Diff IED / BFP','P2 element start','stVal = 0 normal','P2 Start GOOSE']);
    g.push(['GO','','P2 Intertrip TX Ch.2 via GOOSE','GOOSE pub.','85-TX2','PSCH','Remote IED P2 channel','P2 IT GOOSE send path','stVal = 0 normal','P2 IT GOOSE']);
  }
  return g;
}

function gooseTX(role) {
  const g = [];
  g.push(['GI','','HV CB Position (from C1)','GOOSE sub.','52-HV','XCBR','C1 Bay Controller','HV CB status for TX protection coordination','stVal = open/closed','GOOSE timeout']);
  g.push(['GI','','LV CB Position (from LV Bay IED)','GOOSE sub.','52-LV','XCBR','LV bay IED or C1','LV breaker status for 87T coordination','stVal = open/closed','GOOSE timeout']);
  g.push(['GI','','Isolator Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','HV bay isolator topology','stVal per switch','GOOSE timeout']);
  g.push(['GI','','Busbar Protection Trip (from BB-Diff IED)','GOOSE sub.','87B','PTRC','BB differential IED','BB trip forwarded to TX HV bay','stVal = 0 normal','BB Trip GOOSE']);
  if (role !== 'backup') {
    g.push(['GI','','Backup IED Health (P2 or C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Monitor backup IED','stVal = 1 healthy','GOOSE timeout']);
    g.push(['GI','','OLTC Raise Command (AVR/SCADA)','GOOSE sub.','TC-UP','ATCC','AVR relay / SCADA','Auto voltage regulation GOOSE','stVal = 0 normal','OLTC Raise GOOSE']);
    g.push(['GI','','OLTC Lower Command (AVR/SCADA)','GOOSE sub.','TC-DN','ATCC','AVR relay / SCADA','Auto voltage regulation GOOSE','stVal = 0 normal','OLTC Lower GOOSE']);
  } else {
    g.push(['GI','','P1 IED Health Watchdog','GOOSE sub.','WDG','SPCO','P1 Main Protection IED','P2 monitors P1','stVal = 1 healthy','P1 GOOSE timeout']);
  }
  g.push(['GO','','IED Watchdog / Health Heartbeat','GOOSE pub.','WDG','SPCO','Paired IEDs / C1','GOOSE heartbeat','stVal = 1 healthy','GOOSE Health timeout']);
  g.push(['GO','','Transformer Differential Trip PDIF.Tr (87T)','GOOSE pub.','87T','PDIF','C1 / LV IED / BB IED','87T trip over GOOSE','stVal = 0 normal','87T GOOSE Trip']);
  g.push(['GO','','REF HV Trip PDIF.Tr','GOOSE pub.','64W-HV','PDIF','C1 / LV IED','REF HV GOOSE trip','stVal = 0 normal','64W GOOSE']);
  g.push(['GO','','REF LV Trip PDIF.Tr','GOOSE pub.','64W-LV','PDIF','C1 / LV IED','REF LV GOOSE trip','stVal = 0 normal','64W GOOSE']);
  g.push(['GO','','Lockout Relay 86 Status','GOOSE pub.','86','SPCO','C1 / SCADA / LV IED','86 lockout state sharing','stVal = 0 reset','86 GOOSE Lockout']);
  g.push(['GO','','Thermal Alarm / Trip Status PTTR','GOOSE pub.','49','PTTR','C1 / SCADA HMI','Winding temperature status','stVal = 0 normal','Thermal GOOSE']);
  g.push(['GO','','BFI – HV CB to BB Differential','GOOSE pub.','50BF','RBRF','BB differential IED','HV CB BFP initiation over GOOSE','stVal = 0 normal','BFI GOOSE']);
  g.push(['GO','','OLTC Tap Position (integer)','GOOSE pub.','TC-POS','ATCC','C1 / SCADA / AVR','Tap position published via GOOSE','Integer 1–33','OLTC Pos. GOOSE']);
  g.push(['GO','','General Protection Trip Summary','GOOSE pub.','86-GEN','PTRC','C1 / SCADA','All TX protection trip summary','stVal = 0 normal','TX Trip GOOSE']);
  return g;
}

function gooseCpl(role) {
  const g = [];
  g.push(['GI','','Coupler CB Position (from C1)','GOOSE sub.','52','XCBR','C1 Bay Controller','CB status for sync-check and interlocking','stVal = open/closed','GOOSE timeout']);
  g.push(['GI','','BB1 Voltage Status / Live (from BB1 VT IED)','GOOSE sub.','27-BB1','TVTR','BB1 VT monitor / C1','BB1 live/dead for DBIE and sync check','stVal = 0 live','BB1 Dead GOOSE']);
  g.push(['GI','','BB2 Voltage Status / Live (from BB2 VT IED)','GOOSE sub.','27-BB2','TVTR','BB2 VT monitor / C1','BB2 live/dead','stVal = 0 live','BB2 Dead GOOSE']);
  g.push(['GI','','BB Protection Trip Zone 1','GOOSE sub.','87B-Z1','PTRC','BB differential IED','BB1 zone trip to coupler','stVal = 0 normal','BB1 Trip GOOSE']);
  g.push(['GI','','BB Protection Trip Zone 2','GOOSE sub.','87B-Z2','PTRC','BB differential IED','BB2 zone trip to coupler','stVal = 0 normal','BB2 Trip GOOSE']);
  if (role === 'backup') {
    g.push(['GI','','P1 IED Health Watchdog','GOOSE sub.','WDG','SPCO','P1 main protection IED','P2 monitors P1','stVal = 1 healthy','P1 GOOSE timeout']);
  } else {
    g.push(['GI','','Backup IED Health (P2 or C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','','stVal = 1 healthy','GOOSE timeout']);
  }
  g.push(['GO','','Coupler Trip PTRC.Tr','GOOSE pub.','86-C','PTRC','C1 / BB IED','Coupler trip published','stVal = 0 normal','Coupler Trip GOOSE']);
  g.push(['GO','','Sync Check In Synchronism RSYN.Rel','GOOSE pub.','25-OK','RSYN','C1 / SCADA','BB1 and BB2 in sync status','stVal = 0 out of sync','Sync Status GOOSE']);
  g.push(['GO','','OC Trip PTOC.Tr','GOOSE pub.','51','PTOC','C1 / SCADA','Bus section OC trip','stVal = 0 normal','OC GOOSE']);
  g.push(['GO','','BB Zone Contribution (zone allocation)','GOOSE pub.','87B-ZN','PDIF','BB differential IED','Coupler zone allocation flag','Zone ID','Zone Change GOOSE']);
  g.push(['GO','','IED Watchdog / Health Heartbeat','GOOSE pub.','WDG','SPCO','Paired IEDs','GOOSE heartbeat','stVal = 1 healthy','GOOSE Health timeout']);
  return g;
}

function gooseC1(baseSubs, bf) {
  // C1 subscribes to trip status of P1 and P2; publishes CB pos, isolator pos, interlocking, AR inhibit
  const g = [...baseSubs];
  g.push(['GI','','P1 Trip Status (from P1 GOOSE)','GOOSE sub.','86-P1','PTRC','P1 Protection IED','C1 monitors P1 trip status for HMI','stVal = 0 normal','P1 Trip Received']);
  g.push(['GI','','P2 Trip Status (from P2 GOOSE, if applicable)','GOOSE sub.','86-P2','PTRC','P2 Protection IED','C1 monitors P2 trip status','stVal = 0 normal','P2 Trip Received']);
  g.push(['GO','','CB Position XCBR.Pos (C1 publishes)','GOOSE pub.','52','XCBR','P1, P2, BB-Diff IED','C1 publishes CB position to protection IEDs','stVal = open/closed','CB Status GOOSE']);
  g.push(['GO','','Isolator Positions (topology dataset)','GOOSE pub.','89','XSWI','P1, P2, BB-Diff IED','C1 topology dataset for all subscribers','stVal per switch','Topology GOOSE']);
  g.push(['GO','','AR Inhibit Command (to P1, P2)','GOOSE pub.','79-INH','RREC','P1, P2 Protection IED','SCADA AR inhibit published by C1','stVal = 0 enabled','AR Inhibit GOOSE']);
  g.push(['GO','','Close Command via GOOSE (to CB)','GOOSE pub.','52-CC','CSWI','CB via GOOSE→hardwired converter','IEC 61850 close command path','stVal = 0 normal','Close GOOSE']);
  g.push(['GO','','Interlocking Permit (computation result)','GOOSE pub.','–','CSWI','Adjacent bay IEDs','Interlocking result sharing','stVal per switch','Interlock GOOSE']);
  g.push(['GO','','C1 Watchdog / Health Heartbeat','GOOSE pub.','WDG','SPCO','P1, P2, SCADA','C1 health heartbeat','stVal = 1 healthy','C1 Health timeout']);
  if (bf === 'transformer' || bf === 'autotx') {
  }
  return g;
}
// ═══════════════════════════════════════════════════════════════════════════
// MEASURED VALUES
// ═══════════════════════════════════════════════════════════════════════════
function mvLine(vl, full) {
  const s = [
    ['MV','','Line Current IL1 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU / HMI','Primary amps; CT ratio applied; deadband configurable','0 – rated load','> 1.2×In alarm'],
    ['MV','','Line Current IL2 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU','','0 – rated load',''],
    ['MV','','Line Current IL3 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU','','0 – rated load',''],
    ['MV','','Residual Current I0 (zero-sequence)','MMS Report','–','MMXU','SCADA / RTU','Earth fault indicator; primary amps','0 A balanced','> 10% In'],
    ['MV','','Negative Sequence Current I2','MMS Report','–','MMXU','SCADA / RTU','Unbalance and asymmetry indicator','0 A balanced','> 10% I1'],
    ['MV','','Phase Voltage UL1 (RMS, primary kV)','MMS Report','–','MMXU','SCADA / RTU','VT ratio applied; L-N or L-L per config','Nominal Un','±10% Un'],
    ['MV','','Phase Voltage UL2 (RMS, primary kV)','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Phase Voltage UL3 (RMS, primary kV)','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Active Power P – 3-phase (MW)','MMS Report','–','MMXU','SCADA / RTU / metering','Export positive convention','Per load flow','Overload'],
    ['MV','','Reactive Power Q – 3-phase (Mvar)','MMS Report','–','MMXU','SCADA / RTU / metering','Inductive positive; capacitive negative','Per load flow','High Q'],
    ['MV','','Apparent Power S (MVA)','MMS Report','–','MMXU','SCADA / RTU','','Per load flow','> rating'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA / RTU','−1.0 to +1.0','Per load flow','PF < 0.85'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU','Measured from voltage','50.00 Hz ± 0.5','f < 49.5 / > 50.5'],
    ['MV','','Impedance Magnitude |Z| (Ω primary)','MMS Report','21','PDIS','IED HMI / disturbance recorder','Fault distance and load impedance','Load impedance','Z < Zlimit start'],
    ['MV','','Fault Loop Reactance X (Ω primary)','MMS Report','21','PDIS','IED HMI / recorder','','–','–'],
    ['MV','','Fault Loop Resistance R (Ω primary)','MMS Report','21','PDIS','IED HMI / recorder','','–','–']
  ];
  if (full) {
    s.push(['MV','','Voltage Unbalance V2/V1 (%)','MMS Report','47','MSQI','SCADA / RTU','Power quality monitoring','< 2% normal','> 2% unbalance']);
    s.push(['MV','','Energy Import (Active) – kWh','MMS Report','–','MMTR','SCADA / Billing','Cumulative; class 0.5 or 1','Cumulative','–']);
    s.push(['MV','','Energy Export (Active) – kWh','MMS Report','–','MMTR','SCADA / Billing','','Cumulative','–']);
    s.push(['MV','','Reactive Energy Import – kVArh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
    s.push(['MV','','Reactive Energy Export – kVArh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
    s.push(['MV','','CB Operation Count','MMS Report','–','MMTR','SCADA / maintenance','Counts for maintenance scheduling','Cumulative','> threshold']);
    s.push(['MV','','Last Fault Interruption Current (kA)','MMS Report','–','RBRF','IED HMI / SCADA','Peak current at last CB interruption','0 kA','> rating']);
    s.push(['MV','','Integrated I²t (CB Wear)','MMS Report','–','MMTR','SCADA / maintenance','Accumulated CB contact wear','Cumulative','> threshold']);
  }
  if (parseInt(vl) >= 220) {
    s.push(['MV','','Positive Sequence Voltage V1 (kV)','MMS Report','–','MMXU','SCADA / PMU','Sequence component; stability monitoring','Nominal Un','< 0.95 Un']);
    s.push(['MV','','Positive Sequence Current I1','MMS Report','–','MMXU','SCADA / PMU','Positive sequence load current','0 – rated','–']);
    s.push(['MV','','Voltage Phase Angle (degrees UTC)','MMS Report','–','MMXU','SCADA / PMU','Synchrophasor angle; IEEE C37.118','UTC ref.','–']);
    s.push(['MV','','Line Differential Current Id per Phase','MMS Report','87L','PDIF','IED HMI / recorder','Differential current per phase; ~0 A normal','~0 A','> Id_set']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['MV','','Series Capacitor Bank Voltage (kV)','MMS Report','–','MMXU','SCADA / SC controller','Series capacitor voltage (if present)','Per rated','> rated']);
    s.push(['MV','','THD Voltage – Total Harmonic Distortion (%)','MMS Report','–','MMXU','SCADA / PQ','Harmonic content monitoring','< 5%','> 5%']);
  }
  return s;
}

function mvTX(vl, full) {
  const s = [
    ['MV','','HV Current IL1 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU','HV side loading measurement','0 – rated','> rating'],
    ['MV','','HV Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','HV Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','LV Current IL1','MMS Report','–','MMXU','SCADA / RTU','LV side loading','',''],
    ['MV','','LV Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','LV Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Differential Current Id – Phase L1 (A)','MMS Report','87T','PDIF','IED HMI / SCADA','87T operating current; ≈ 0 normal','~0 A','> Id_set'],
    ['MV','','Differential Current Id – Phase L2','MMS Report','87T','PDIF','IED HMI / SCADA','','~0 A',''],
    ['MV','','Differential Current Id – Phase L3','MMS Report','87T','PDIF','IED HMI / SCADA','','~0 A',''],
    ['MV','','Restraint (Bias) Current Ibias L1','MMS Report','87T','PDIF','IED HMI','Through-current for bias characteristic','Per load','–'],
    ['MV','','HV Active Power P (MW)','MMS Report','–','MMXU','SCADA / RTU','HV side power; export positive','Per load flow','Overload'],
    ['MV','','HV Reactive Power Q (Mvar)','MMS Report','–','MMXU','SCADA / RTU','','Per load flow','High Q'],
    ['MV','','HV Apparent Power S (MVA)','MMS Report','–','MMXU','SCADA / RTU','','Per load flow','> rating'],
    ['MV','','TX Loading % (of nameplate MVA)','MMS Report','–','MMXU','SCADA','S / Srated × 100','0–100%','> 100%'],
    ['MV','','V/Hz Ratio – Overflux (pu)','MMS Report','24','PVPH','IED HMI / SCADA','Core overflux monitoring','≤ 1.05 pu','> 1.05'],
    ['MV','','HV Busbar Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / AVR','For AVR regulation and monitoring','Nominal Un','±10% Un'],
    ['MV','','Top-Oil Temperature (°C)','MMS Report','49','PTTR','SCADA / alarm','Main tank top-oil','< 80°C','> 80°C'],
    ['MV','','HV Winding Hot-Spot Temp. (°C)','MMS Report','49W','PTTR','SCADA / alarm','Calculated or fibre-optic RTD','< 98°C','> 98°C'],
    ['MV','','LV Winding Hot-Spot Temp. (°C)','MMS Report','49W','PTTR','SCADA / alarm','LV winding hot-spot','< 98°C','> 98°C'],
    ['MV','','OLTC Tap Position (integer 1–33)','MMS Report','–','ATCC','SCADA / AVR','From position encoder','Nominal (centre)','End-stop']
  ];
  if (full) {
    s.push(['MV','','HV Energy Import kWh','MMS Report','–','MMTR','SCADA / Billing','Cumulative; settlement metering','Cumulative','–']);
    s.push(['MV','','HV Energy Export kWh','MMS Report','–','MMTR','SCADA / Billing','','Cumulative','–']);
    s.push(['MV','','HV Reactive Energy Import kVArh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
    s.push(['MV','','OLTC Operation Counter','MMS Report','–','MMTR','SCADA / maintenance','For OLTC maintenance scheduling','Cumulative','> threshold']);
  }
  if (parseInt(vl) >= 220) {
    s.push(['MV','','TV Current IL1','MMS Report','–','MMXU','SCADA / RTU','TV loading for 3-winding TX','','']);
    s.push(['MV','','TV Current IL2','MMS Report','–','MMXU','SCADA / RTU','','','']);
    s.push(['MV','','TV Current IL3','MMS Report','–','MMXU','SCADA / RTU','','','']);
    s.push(['MV','','TV Winding Hot-Spot Temp. (°C)','MMS Report','49W','PTTR','SCADA','Tertiary winding hot-spot','< 98°C','> 98°C']);
  }
  if (parseInt(vl) >= 400) {
    s.push(['MV','','Partial Discharge Level (pC)','MMS Report','–','SPCO','PD system / SCADA','On-line PD trend; degradation indicator','Low baseline','> threshold']);
    s.push(['MV','','Dissolved Gas Concentration – H2 (ppm)','MMS Report','–','SPCO','DGA system / SCADA','On-line DGA hydrogen monitoring','< 50 ppm','> 50 ppm']);
  }
  return s;
}

function mvCpl() {
  return [
    ['MV','','Coupler Current IL1 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU','Current through bus coupler','Per loading','> rating'],
    ['MV','','Coupler Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Coupler Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Busbar 1 Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU','BB1 voltage for sync-check and supervision','Nominal Un','±10% Un'],
    ['MV','','Busbar 1 Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Busbar 1 Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Busbar 2 Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU','BB2 reference voltage','Nominal Un','±10% Un'],
    ['MV','','Busbar 2 Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Busbar 2 Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Active Power P through Coupler (MW)','MMS Report','–','MMXU','SCADA / RTU','Inter-section flow; convention defined','Per load flow','–'],
    ['MV','','Reactive Power Q through Coupler (Mvar)','MMS Report','–','MMXU','SCADA / RTU','','Per load flow','–'],
    ['MV','','Frequency BB1 (Hz)','MMS Report','81','MMXU','SCADA / RTU','BB1 system frequency','50.00 Hz','f alarm'],
    ['MV','','Frequency BB2 (Hz)','MMS Report','81','MMXU','SCADA / RTU','BB2 frequency (for split network)','50.00 Hz','Δf alarm'],
    ['MV','','Phase Angle Difference BB1–BB2 (°)','MMS Report','25','RSYN','IED HMI / SCADA','Sync-check angle monitoring','< 10° in sync','> 10° not sync'],
    ['MV','','Frequency Difference Δf BB1/BB2 (Hz)','MMS Report','25','RSYN','IED HMI / SCADA','Sync-check Δf','< 0.05','> 0.05'],
    ['MV','','Voltage Difference ΔU BB1/BB2 (%)','MMS Report','25','RSYN','IED HMI / SCADA','Sync-check ΔU','< 10%','> 10%']
  ];
}
// ═══════════════════════════════════════════════════════════════════════════
// NEW BAY TYPE SIGNAL FUNCTIONS
// ═══════════════════════════════════════════════════════════════════════════

// ═══════════════════════════════════════════════════════
// NEW BAY TYPES — signal functions
// ═══════════════════════════════════════════════════════

// helper: common IED supervision tail for BI-prot
function _biTail(pfx) {
  return [
    ['BI','',`Trip Circuit Supervision TC1 – Healthy`,`BI ${pfx}.TCS1`,'74-TCS1','SPCO','TCS relay in TC1 loop','IEC 60255-26 TC supervision','Healthy = 1','TC1 Fail ALARM'],
    ['BI','',`Trip Circuit Supervision TC2 – Healthy`,`BI ${pfx}.TCS2`,'74-TCS2','SPCO','TCS relay in TC2 loop','','Healthy = 1','TC2 Fail ALARM'],
    ['BI','',`DC Auxiliary Supply Healthy`,`BI ${pfx}.DC`,'DC-OK','SPCO','DC supervision relay','','Energised = 1','DC Supply Fail'],
    ['BI','',`Paired IED Watchdog / Healthy`,`BI ${pfx}.WDG`,'WDG-P','SPCO','Paired IED watchdog output','Cross-IED supervision; de-energised = fault','Healthy = 1','Paired IED Fail'],
    ['BI','',`Test Mode Active`,`BI ${pfx}.TEST`,'TEST','SPCO','Maintenance keyswitch','Suppress SCADA alarms in test mode','0 = normal','TEST MODE ACTIVE'],
  ];
}
// helper: common IED output tail for BO
function _boTail(pfx) {
  return [
    ['BO','','Protection General Trip Summary',`BO ${pfx}.GEN`,'86-GEN','PTRC','Event log / SCADA','All protection trips summary output','0 = no trip','Protection Operated'],
    ['BO','','IED Watchdog / Healthy Output',`BO ${pfx}.WDG`,'WDG-OUT','SPCO','Paired IED / station supervision','De-energises on IED failure or DC loss','Energised = healthy','IED Fail ALARM'],
    ['BO','','General Alarm Output',`BO ${pfx}.ALM`,'ALM','SPCO','Annunciator panel / SCADA','Aggregated alarm condition','0 = no alarm','Alarm Active'],
    ['BO','','TCS Fail Alarm',`BO ${pfx}.TCS`,'74-TCSF','SPCO','Annunciator panel','TC loop continuity lost','0 = healthy','TC Fail'],
    ['BO','','Fault Recorder Trigger',`BO ${pfx}.FRT`,'FRT-OUT','RADR','DFR trigger input','High-speed oscillograph trigger','0 = not triggered','FR Triggered'],
  ];
}

// ── SHUNT REACTOR ──────────────────────────────────────
function aiReactor(vl, pa) {
  const s = [
    ['AI','AI-001','Phase Current IL1 – Reactor CT (main core)','AI Ch.1 (IR-L1)','87R/50/51','TCTR','Reactor CT secondary','Class PX for differential; 5 A or 1 A; dedicated core per IED','0 – 20×In','–'],
    ['AI','AI-002','Phase Current IL2','AI Ch.2 (IR-L2)','87R/50/51','TCTR','Reactor CT','Dedicated core','0 – 20×In','–'],
    ['AI','AI-003','Phase Current IL3','AI Ch.3 (IR-L3)','87R/50/51','TCTR','Reactor CT','','0 – 20×In','–'],
    ['AI','AI-004','Neutral Current I0 – Neutral CT','AI Ch.4 (IE-R)','64R/51N','TCTR','Neutral CT at reactor star point','REF (64R) and sensitive EF; class PX CT required','0 – 20×In','–'],
    ['AI','AI-005','Bus Voltage UL1','AI Ch.5 (UBB-L1)','24/27/59/81','TVTR','Bus VT / CVT secondary','V/Hz overflux, OV/UV supervision and metering','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL2','AI Ch.6 (UBB-L2)','24/27/59/81','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL3','AI Ch.7 (UBB-L3)','24/27/59/81','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Bus Residual Voltage U0 (Open Delta)','AI Ch.8 (U0-R)','59N','TVTR','Open-delta VT winding','Neutral displacement detection','0 – 1.5×Un','–'],
  ];
  if (parseInt(vl) >= 400) {
    s.push(['AI','AI-009','Neutral Reactor Current I_NR (earth reactor, if fitted)','AI Ch.9 (INR)','51N-NR','TCTR','Neutral reactor CT','Current through neutral-point earthing reactor; REF supervision','0 – 20×In','–']);
    s.push(['AI','AI-010','Neutral Reactor Voltage U_NR','AI Ch.10 (UNR)','59N-NR','TVTR','Neutral VT (if accessible)','Neutral point voltage monitoring','0 – 1.5×Un','–']);
  }
  if (pa === 'onehalf') {
    s.push(['AI','AI-011','CB1 Current IL1 (per-CB CT for BFP)','AI Ch.11 (ICB1-L1)','50BF','TCTR','CB1 CT','Independent per-CB BFP detection','0 – 20×In','–']);
    s.push(['AI','AI-012','CB1 Current IL2','AI Ch.12','50BF','TCTR','CB1 CT','','0 – 20×In','–']);
    s.push(['AI','AI-013','CB1 Current IL3','AI Ch.13','50BF','TCTR','CB1 CT','','0 – 20×In','–']);
  }
  return s;
}
function biProtReactor(vl) {
  return [
    ['BI','','Manual Trip – Local Panel','BI R.1','86R-T','PTRC','Panel trip PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI R.2','86R-C','CSWI','Panel close PB','Via interlocking; verify discharge status','0 = normal','Close Issued'],
    ['BI','','Main Tank Buchholz – Gas Alarm','BI R.3','63-BH1','SPCO','Buchholz relay (main tank)','Investigate; do NOT trip on alarm alone','0 = normal','Buchholz Gas Alarm'],
    ['BI','','Main Tank Buchholz – Oil Surge Trip','BI R.4','63-BH2','PTRC','Buchholz relay','Heavy internal fault; trip reactor CB','0 = normal','Buchholz TRIP'],
    ['BI','','Winding Thermometer – Alarm','BI R.5','49W-1','PTTR','Winding thermometer','Overload alarm; reduce reactive absorption','0 = normal (< 95°C)','Winding Temp Alarm'],
    ['BI','','Winding Thermometer – Trip','BI R.6','49W-2','PTTR','Winding thermometer','Critical hot-spot; trip reactor','0 = normal','Winding Temp TRIP'],
    ['BI','','Top-Oil Temperature – Alarm','BI R.7','49-1','PTTR','Oil thermometer relay','Top-oil alarm; check cooling','0 = normal (< 80°C)','Top-Oil Alarm'],
    ['BI','','Top-Oil Temperature – Trip','BI R.8','49-2','PTTR','Oil thermometer relay','Top-oil critical; trip reactor','0 = normal','Top-Oil TRIP'],
    ['BI','','Oil Level Low – Alarm','BI R.9','71','SPCO','Oil level float switch','Low oil; check for leaks','0 = normal','Oil Level Low'],
    ['BI','','Pressure Relief Device (PRD) Operated','BI R.10','63P','PTRC','PRD aux. contact','Mechanical overpressure; trip immediately','0 = normal','PRD Operated TRIP'],
    ['BI','','Busbar Protection Trip – Incoming','BI R.11','87B-T','PTRC','BB-diff IED trip contact','BB zone trip initiates reactor CB trip','0 = normal','BB Protection Trip'],
    ...(parseInt(vl)>=400?[
      ['BI','','Neutral Reactor Buchholz – Gas Alarm','BI R.12','63-NR1','SPCO','Neutral reactor Buchholz','Neutral earthing reactor gas; investigate','0 = normal','Neutral Reactor Gas Alarm'],
      ['BI','','Neutral Reactor Buchholz – Oil Surge Trip','BI R.13','63-NR2','PTRC','Neutral reactor Buchholz','Neutral reactor fault; trip main CB','0 = normal','Neutral Reactor TRIP'],
    ]:[]),
    ..._biTail('R'),
  ];
}
function boReactor(vl, role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip Coil 1 – CB1 TC1','BO R.1','86R-TC1','PTRC','CB Trip Coil 1','Main reactor trip; independent DC supply','De-energised normal','Trip TC1'],
    ['BO','','Trip Coil 2 – CB1 TC2','BO R.2','86R-TC2','PTRC','CB Trip Coil 2','Redundant trip coil','De-energised normal','Trip TC2'],
    ['BO','','Close Command – CB1','BO R.3','52-CC','CSWI','CB1 Close Coil','Via interlocking; verify discharge status','0 = not active','Close Issued'],
    ['BO','','BFI to BB-Diff / Backup IED','BO R.4','50BF-I','RBRF','BB-diff IED BI input','BFP initiation after protection trip','0 = normal','BFI Issued'],
  ] : [
    ['BO','','Backup Trip – CB1 TC2','BO R.1','86R-TC2','PTRC','CB TC2','P2 uses TC2; independent DC','De-energised normal','P2 Trip TC2'],
    ['BO','','Backup BFI to BB-Diff','BO R.2','50BF-I','RBRF','BB-diff P2 channel','P2 independent BFP path','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','Reactor Differential Trip (87R)','BO R.IN1','87R','PDIF','Annunciator / SCADA','87R operated; internal reactor fault','0 = not operated','87R Trip'],
    ['BO','','REF Trip (64R)','BO R.IN2','64R','PDIF','Annunciator / SCADA','Restricted earth fault operated','0 = not operated','64R Trip'],
    ['BO','','Phase OC Trip (51)','BO R.IN3','51','PTOC','Annunciator / SCADA','Time-graded OC backup','0 = not operated','OC Trip'],
    ['BO','','Earth OC Trip (51N)','BO R.IN4','51N','PTOC','Annunciator / SCADA','EF backup protection','0 = not operated','EF Trip'],
    ['BO','','Overflux / V/Hz Trip (24)','BO R.IN5','24','PVPH','Annunciator / SCADA','Core overflux trip; reduce voltage or disconnect','0 = not operated','V/Hz Trip'],
    ['BO','','Overflux / V/Hz Alarm (24)','BO R.IN6','24-ALM','PVPH','Annunciator / SCADA','V/Hz pre-alarm','0 = normal','V/Hz Alarm'],
    ['BO','','Thermal Alarm (49 Winding/Oil)','BO R.IN7','49-ALM','PTTR','Annunciator / SCADA','Aggregated thermal alarm','0 = normal','Thermal Alarm'],
    ['BO','','Buchholz Alarm Relay','BO R.IN8','63-ALM','SPCO','Annunciator / SCADA','Buchholz stage-1 gas alarm','0 = normal','Buchholz Alarm'],
    ['BO','','VT Supervision Fail','BO R.IN9','60-VTS','TVTR','Annunciator / SCADA','VT fuse fail; affects V/Hz','0 = VT healthy','VT Fail'],
    ..._boTail('R')];
}
function gooseReactor(vl, role) {
  const g = [
    ['GI','','CB Position XCBR.Pos (from C1)','GOOSE sub.','52','XCBR','C1 Bay Controller','CB status for BFP and interlocking','stVal = open/closed','GOOSE timeout'],
    ['GI','','Isolator / QC8 / QEN Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','Topology incl. discharge switch QC8 state','stVal per switch','GOOSE timeout'],
    ['GI','','BB Protection Trip (from BB-Diff IED)','GOOSE sub.','87B','PTRC','BB diff IED','BB protection trip to reactor bay','stVal = 0 normal','BB Trip GOOSE'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Paired IED health monitoring','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health Watchdog','GOOSE sub.','WDG','SPCO','P1 IED','P2 monitors P1 health','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GI','','VT MCB Status (from VT monitor)','GOOSE sub.','60-VTS','TVTR','VT monitor / C1','V/Hz protection VT health','stVal = 0 healthy','VT GOOSE Fail'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','C1 / Paired IED','GOOSE heartbeat','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Reactor Differential Trip PDIF.Tr (87R)','GOOSE pub.','87R','PDIF','C1 / SCADA / BB IED','87R trip published','stVal = 0 normal','87R GOOSE'],
    ['GO','','REF Trip PDIF.Tr (64R)','GOOSE pub.','64R','PDIF','C1 / SCADA','64R trip published','stVal = 0 normal','64R GOOSE'],
    ['GO','','BFI RBRF.OpEx (to BB-Diff)','GOOSE pub.','50BF','RBRF','BB-Diff IED','BFP initiation over GOOSE','stVal = 0 normal','BFI GOOSE'],
    ['GO','','V/Hz Overflux Status PVPH','GOOSE pub.','24','PVPH','C1 / SCADA / voltage ctrl','Overflux status; system voltage control coordination','stVal = 0 normal','V/Hz GOOSE'],
    ['GO','','General Trip Summary PTRC.Tr','GOOSE pub.','86R-GEN','PTRC','C1 / SCADA','All reactor protection trips summary','stVal = 0 normal','Trip GOOSE'],
  ];
  return g;
}
function mvReactor(vl, full) {
  const s = [
    ['MV','','Reactor Current IL1 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / RTU','Primary current; reactive absorption monitoring','0 – rated','> rating'],
    ['MV','','Reactor Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Reactor Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Neutral Current I0','MMS Report','–','MMXU','SCADA / RTU','Earth fault indicator','0 A balanced','> 5% Ir alarm'],
    ['MV','','Bus Voltage UL1 (primary kV)','MMS Report','–','MMXU','SCADA / RTU','Bus voltage; controls reactive absorption','Nominal Un','±10% Un'],
    ['MV','','Bus Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Bus Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Reactive Power Q – 3-phase (Mvar, absorbed)','MMS Report','–','MMXU','SCADA / RTU / ctrl','Primary operational quantity; absorption = positive convention','Per system','> rating'],
    ['MV','','Active Power P (MW)','MMS Report','–','MMXU','SCADA / RTU','Should be near zero (iron + copper losses only)','~0 MW','> rated losses'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU','Frequency monitoring; reactor impedance is frequency-dependent','50.00 Hz ± 0.5','f alarm'],
    ['MV','','V/Hz Ratio – Overflux (pu)','MMS Report','24','PVPH','SCADA / voltage ctrl','Core overflux monitoring; key protection quantity','≤ 1.05 pu','> 1.05 pu'],
    ['MV','','Differential Current Id L1 (A primary)','MMS Report','87R','PDIF','IED HMI / recorder','87R operating current; ~0 A normal','~0 A','> Id_set'],
    ['MV','','Top-Oil Temperature (°C)','MMS Report','49','PTTR','SCADA / alarm','Top-oil temperature','< 80°C','> 80°C'],
    ['MV','','Winding Hot-Spot Temperature (°C)','MMS Report','49W','PTTR','SCADA / alarm','Winding thermal model','< 98°C','> 98°C'],
  ];
  if (full) {
    s.push(['MV','','Reactive Energy Absorbed – kVArh','MMS Report','–','MMTR','SCADA / Billing','Cumulative reactive energy','Cumulative','–']);
    s.push(['MV','','CB Operation Count','MMS Report','–','MMTR','SCADA / maint.','Switching duty assessment','Cumulative','> threshold']);
  }
  return s;
}

// ── CAPACITOR BANK ─────────────────────────────────────
function aiCapBank(pa, vl) {
  const s = [
    ['AI','AI-001','Bank Phase Current IL1','AI Ch.1 (IC-L1)','50/51/60','TCTR','Bank CT secondary (inlet)','OC and current-unbalance monitoring','0 – 20×In','–'],
    ['AI','AI-002','Bank Phase Current IL2','AI Ch.2 (IC-L2)','50/51','TCTR','Bank CT','','0 – 20×In','–'],
    ['AI','AI-003','Bank Phase Current IL3','AI Ch.3 (IC-L3)','50/51','TCTR','Bank CT','','0 – 20×In','–'],
    ['AI','AI-004','Neutral Current I_N – H-Bridge Unbalance CT','AI Ch.4 (IN-CB)','60','TCTR','Neutral point CT (H-bridge midpoint)','Primary unbalance detection; detects rack/fuse failures','0 – 20×In','–'],
    ['AI','AI-005','Bus Voltage UL1','AI Ch.5 (UBB-L1)','27/59/81','TVTR','Bus VT secondary','Voltage supervision; OV/UV protection and metering','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL2','AI Ch.6 (UBB-L2)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL3','AI Ch.7 (UBB-L3)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Neutral Voltage U_N – H-Bridge Midpoint VT','AI Ch.8 (UN-CB)','60-V','TVTR','H-bridge midpoint VT','Voltage unbalance method (complementary to current)','0 – 1.5×Un','–'],
    ['AI','AI-009','Inrush Limiting Reactor Current (if fitted)','AI Ch.9 (IIN)','50-IN','TCTR','Pre-insertion inductor CT','Monitors inrush damping; OC on pre-insertion failure','0 – 20×In','–'],
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    // Multi-step banks with harmonic filters become common at 220 kV+
    s.push(['AI','AI-010','Harmonic Filter Branch Current IL1 (5th/7th tuned)','AI Ch.10 (IHF-L1)','50/51','TCTR','Harmonic filter branch CT','Tuned harmonic filter (5th/7th) standard at 220 kV','0 – 20×In','–']);
    s.push(['AI','AI-011','Filter Resistor Current (damping branch)','AI Ch.11 (IRHF)','49','TCTR','Filter resistor CT','Damping resistor loading monitoring','0 – rated','> rating']);
  }
  if (v >= 400) {
    // 400 kV: MSCDN (Mechanically Switched Capacitor with Damping Network), controlled switching, SSR monitoring
    s.push(['AI','AI-012','MSCDN Reactor Current (damping network)','AI Ch.12 (IMSCDN-L)','50/51','TCTR','MSCDN branch CT','Mechanically Switched Cap+Damping Network typical at 400 kV','0 – 20×In','–']);
    s.push(['AI','AI-013','MSCDN Resistor Current (damping)','AI Ch.13 (IMSCDN-R)','49','TCTR','MSCDN resistor CT','','0 – rated','> rating']);
    s.push(['AI','AI-014','Sub-Synchronous Resonance (SSR) Monitor Current','AI Ch.14 (ISSR)','SSR','MMXU','SSR monitor CT','SSR monitoring near turbogenerators; 400 kV specific concern','0 – threshold','> threshold']);
  }
  return s;
}
function biProtCapBank(vl) {
  const s = [
    ['BI','','Manual Trip – Local Panel','BI CB.1','86-T','PTRC','Panel trip PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI CB.2','86-C','CSWI','Panel close PB','Close triggers pre-insertion inrush limiting sequence','0 = normal','Close Issued'],
    ['BI','','Bank Fully Discharged – Confirmed Safe (< 50 V)','BI CB.3','89-QDC','SPCO','Discharge contactor / timer relay','SAFETY: confirm V < 50 V before earthing','Discharged = 1','Bank NOT Discharged'],
    ['BI','','Capacitor Unbalance – Alarm (Stage 1)','BI CB.4','60-ALM','SPCO','Unbalance relay / neutral CT relay','Fuse failure detected; capacity reduced; do not trip yet','0 = normal','Unbalance Alarm'],
    ['BI','','Capacitor Unbalance – Trip (Stage 2)','BI CB.5','60-T','PTRC','Unbalance relay','Significant capacity loss; risk of OV on survivors','0 = normal','Unbalance TRIP'],
    ['BI','','Overvoltage Protection – Operated (59)','BI CB.6','59','SPCO','OV relay (hardwired backup)','Hardwired OV backup to IED element','0 = normal','OV Relay Operated'],
    ['BI','','Undervoltage Lock-Out Close (27)','BI CB.7','27','SPCO','UV relay','Block re-energisation until bus voltage restored','0 = normal','UV Lockout Active'],
    ['BI','','Pre-Insertion Inrush Limiter – In Circuit','BI CB.8','52-IN','XCBR','Pre-insertion device aux.','Confirms inrush limiter in circuit during energisation','In-circuit = 1','Inrush Limiter Fail'],
    ['BI','','Bank Temperature – High Alarm','BI CB.9','49-CB','SPCO','Bank thermostat','Capacitor thermal derating required','0 = normal','Bank Temp High'],
    ['BI','','Busbar Protection Trip – Incoming','BI CB.10','87B-T','PTRC','BB-diff IED trip contact','BB zone trip triggers cap bank CB trip','0 = normal','BB Protection Trip'],
    ..._biTail('CB'),
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['BI','','Harmonic Filter Branch – Fuse Failure','BI CB.HF1','60-HF','SPCO','Filter fuse monitor','Filter branch internal fuse failed','0 = normal','HF Fuse Failure']);
    s.push(['BI','','Harmonic Filter – Tuning Drift Alarm','BI CB.HF2','TUN-HF','SPCO','Filter tuning monitor','Filter detuned; loss of filtering performance','0 = normal','Filter Detuned']);
  }
  if (v >= 400) {
    s.push(['BI','','MSCDN Damping Network Healthy','BI CB.MS1','MSCDN','SPCO','MSCDN supervision','Damping network healthy; prevents resonance','Healthy = 1','MSCDN Fail']);
    s.push(['BI','','Controlled Switching (PoW) Armed','BI CB.MS2','POW','SPCO','PoW switching IED','Point-on-wave switching armed; minimises inrush','Armed = 1','PoW Fail']);
    s.push(['BI','','SSR Monitor – Sub-Synchronous Oscillation','BI CB.SSR','SSR','SPCO','SSR monitor','Sub-synchronous resonance detected near generation','0 = normal','SSR DETECTED']);
  }
  return s;
}
function boCapBank(role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip Coil 1 – CB1 TC1','BO CB.1','86-TC1','PTRC','CB1 TC1','Main trip; also initiates discharge sequence','De-energised normal','Trip TC1'],
    ['BO','','Trip Coil 2 – CB1 TC2','BO CB.2','86-TC2','PTRC','CB1 TC2','Redundant trip coil','De-energised normal','Trip TC2'],
    ['BO','','Close Command – CB1','BO CB.3','52-CC','CSWI','CB1 Close Coil','Initiates inrush limiting sequence; verify bank discharged','0 = not active','Close Issued'],
    ['BO','','Discharge Contactor QA8 – Initiate','BO CB.4','89-DC','XSWI','QA8 trip coil','Initiate bank discharge after CB trip; SAFETY','0 = not active','Discharge Initiated'],
    ['BO','','BFI to BB-Diff','BO CB.5','50BF-I','RBRF','BB-diff IED','BFP initiation','0 = normal','BFI Issued'],
  ] : [
    ['BO','','Backup Trip – TC2','BO CB.1','86-TC2','PTRC','CB1 TC2','P2 backup trip','De-energised normal','Backup Trip'],
    ['BO','','Backup BFI','BO CB.2','50BF-I','RBRF','BB-diff IED P2 channel','P2 BFP initiation','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','Capacitor Unbalance Trip (60)','BO CB.IN1','60','SPCO','Annunciator / SCADA','Unbalance protection operated','0 = not operated','Unbalance Trip'],
    ['BO','','Capacitor Unbalance Alarm','BO CB.IN2','60-ALM','SPCO','Annunciator / SCADA','Unbalance alarm (fuse failure detected)','0 = normal','Unbalance Alarm'],
    ['BO','','Overvoltage Trip (59)','BO CB.IN3','59','SPCO','Annunciator / SCADA','OV protection operated','0 = not operated','OV Trip'],
    ['BO','','Undervoltage Lock-Out (27)','BO CB.IN4','27','SPCO','Annunciator / SCADA','UV close lock-out active','0 = not operated','UV Lockout'],
    ['BO','','Phase OC Trip (50/51)','BO CB.IN5','50/51','PTOC','Annunciator / SCADA','OC protection (bolted fault)','0 = not operated','OC Trip'],
    ['BO','','Bank Discharged – Safe to Earth','BO CB.IN6','89-QDC','SPCO','Annunciator / safety interlock','Safe earthing confirmation (V < 50 V)','Discharged = 1','NOT Discharged'],
    ..._boTail('CB')];
}
function gooseCapBank(role) {
  return [
    ['GI','','CB Position (from C1)','GOOSE sub.','52','XCBR','C1 Bay Controller','CB and discharge status for interlocking','stVal = open/closed','GOOSE timeout'],
    ['GI','','Isolator / QA8 Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','Bank topology incl. discharge contactor state','stVal per switch','GOOSE timeout'],
    ['GI','','BB Protection Trip (from BB-Diff)','GOOSE sub.','87B','PTRC','BB differential IED','BB zone trip triggers cap bank CB trip','stVal = 0 normal','BB Trip GOOSE'],
    ['GI','','Bus Voltage OV/UV Status (from VT Bay IED)','GOOSE sub.','27/59','TVTR','VT Bay IED or C1','Bus OV/UV status for switching logic','stVal per threshold','VTS GOOSE'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health (from P1)','GOOSE sub.','WDG','SPCO','P1 IED','','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','C1 / Paired IED','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','OC / Unbalance Trip PTOC.Tr','GOOSE pub.','51/60','PTOC','C1 / SCADA','Protection trip published','stVal = 0 normal','Trip GOOSE'],
    ['GO','','BFI RBRF.OpEx','GOOSE pub.','50BF','RBRF','BB-Diff IED','BFP initiation','stVal = 0 normal','BFI GOOSE'],
    ['GO','','Bank Discharged Status (safety)','GOOSE pub.','89-QDC','SPCO','C1 / safety interlock','Discharge status for remote earthing interlock','stVal = 0 not discharged','Discharge GOOSE'],
    ['GO','','General Trip Summary','GOOSE pub.','86-GEN','PTRC','C1 / SCADA','All protection trips summary','stVal = 0 normal','Trip GOOSE'],
  ];
}
function mvCapBank(vl, full) {
  const s = [
    ['MV','','Bank Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','Bank loading; OC and unbalance monitoring','0 – rated','> rating'],
    ['MV','','Bank Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Bank Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Neutral Unbalance Current I_N (A)','MMS Report','60','MMXU','SCADA / RTU','Key condition monitoring; fuse failure trend','< threshold','> alarm threshold'],
    ['MV','','Bus Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU','Bank terminal voltage','Nominal Un','OV / UV'],
    ['MV','','Bus Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Bus Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Reactive Power Q – 3-phase (Mvar, generated)','MMS Report','–','MMXU','SCADA / RTU','Primary operational quantity; leading = negative convention','Per system','> rating'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU','Frequency affects Q output (Q ∝ U² and f)','50.00 Hz','f alarm'],
    ['MV','','Negative Sequence I2 (unbalance %)','MMS Report','47','MSQI','SCADA / RTU','Phase current unbalance','< 2%','> 2%'],
    ['MV','','Bank Neutral Voltage U_N (H-Bridge midpoint, V)','MMS Report','60-V','MMXU','SCADA / RTU','Voltage unbalance monitoring; fuse failure trend','< threshold','> threshold'],
  ];
  if (full) {
    s.push(['MV','','Reactive Energy – kVArh (generated)','MMS Report','–','MMTR','SCADA / Billing','Cumulative reactive energy','Cumulative','–']);
    s.push(['MV','','CB Operation Count (switching duty)','MMS Report','–','MMTR','SCADA / maint.','Capacitor bank switching duty count','Cumulative','> design limit']);
    s.push(['MV','','Fuse Failure Count (per segment, cumulative)','MMS Report','60','MMXU','IED HMI / SCADA','Cumulative fuse failures across all racks','0 = no failures','> design limit']);
  }
  return s;
}

// ── GENERATOR / GSU ────────────────────────────────────
function aiGenerator(vl) {
  const s = [
    ['AI','AI-001','HV Phase Current IL1 – GSU HV CT','AI Ch.1 (IHV-L1)','87T/50/51','TCTR','GSU HV CT secondary','GSU differential and HV OC; class PX; dedicated core','0 – 20×In','–'],
    ['AI','AI-002','HV Phase Current IL2','AI Ch.2 (IHV-L2)','87T/50/51','TCTR','GSU HV CT','','0 – 20×In','–'],
    ['AI','AI-003','HV Phase Current IL3','AI Ch.3 (IHV-L3)','87T/50/51','TCTR','GSU HV CT','','0 – 20×In','–'],
    ['AI','AI-004','HV Neutral Current – REF HV (64W)','AI Ch.4 (IE-HV)','64W','TCTR','HV neutral CT (star point)','REF HV winding; class PX CT required','0 – 20×In','–'],
    ['AI','AI-005','Generator/LV Phase Current IL1 – GSU LV CT','AI Ch.5 (ILV-L1)','87T/87G','TCTR','GSU LV CT (gen. voltage level)','87T and generator differential 87G; vector compensation in IED','0 – 20×In','–'],
    ['AI','AI-006','Generator/LV Phase Current IL2','AI Ch.6 (ILV-L2)','87T/87G','TCTR','GSU LV CT','','0 – 20×In','–'],
    ['AI','AI-007','Generator/LV Phase Current IL3','AI Ch.7 (ILV-L3)','87T/87G','TCTR','GSU LV CT','','0 – 20×In','–'],
    ['AI','AI-008','Generator Neutral Current – Stator EF CT','AI Ch.8 (IN-G)','64F/64S','TCTR','Stator neutral CT (star point)','95% stator earth fault; class PX required','0 – 20×In','–'],
    ['AI','AI-009','HV Bus Voltage UL1','AI Ch.9 (UHV-L1)','24/27/59/81','TVTR','HV bus VT / CVT','Voltage protection, V/Hz and HV metering','0 – 1.5×Un','–'],
    ['AI','AI-010','HV Bus Voltage UL2','AI Ch.10 (UHV-L2)','24/27/59/81','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-011','HV Bus Voltage UL3','AI Ch.11 (UHV-L3)','24/27/59/81','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-012','Generator Terminal Voltage UL1','AI Ch.12 (UGEN-L1)','40/51V/81/32','TVTR','Generator terminal VT (LV side)','LOE (40), voltage-restrained OC (51V), frequency (81), reverse power (32)','0 – 1.5×Un','–'],
    ['AI','AI-013','Generator Terminal Voltage UL2','AI Ch.13 (UGEN-L2)','40/51V','TVTR','Generator terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-014','Generator Terminal Voltage UL3','AI Ch.14 (UGEN-L3)','40/51V','TVTR','Generator terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-015','Generator Neutral Displacement Voltage U0','AI Ch.15 (U0-GEN)','64F-V','TVTR','Stator neutral displacement VT','100% stator EF via VT method; backup to 64F-CT','0 – 1.5×Un','–'],
  ];
  if (parseInt(vl) >= 220) {
    s.push(['AI','AI-016','Generator Stator CT2 IL1 (2nd CT set at terminals)','AI Ch.16 (ISTC2-L1)','87G','TCTR','Gen. terminal CT (bushing end)','Second CT for complete generator differential zone','0 – 20×In','–']);
    s.push(['AI','AI-017','Generator Stator CT2 IL2','AI Ch.17','87G','TCTR','Gen. terminal CT2','','0 – 20×In','–']);
    s.push(['AI','AI-018','Generator Stator CT2 IL3','AI Ch.18','87G','TCTR','Gen. terminal CT2','','0 – 20×In','–']);
    s.push(['AI','AI-019','Rotor Field Current (DC, via shunt)','AI Ch.19 (IFD)','40/64R','TCTR','Field shunt resistor','LOE and rotor ground fault monitoring','0 – 20 A DC','< min excitation']);
  }
  return s;
}
function biProtGenerator(vl) {
  return [
    ['BI','','Manual Trip All – Local Panel (All CBs + Field)','BI G.1','86G-T','PTRC','Panel combined trip PB','Trips HV CB + GCB + Field breaker; initiates 86G lockout','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – HV CB – Local Panel','BI G.2','86G-C','CSWI','Panel HV CB close PB','Via synchronism check and interlocking','0 = normal','HV CB Close Issued'],
    ['BI','','Excitation System Healthy / On-Line','BI G.3','AVR-OK','SPCO','Excitation system healthy relay','AVR/exciter status; affects 40 and 64F logic','Healthy = 1','Excitation Fail'],
    ['BI','','Loss of Excitation – Relay Operated (40)','BI G.4','40','SPCO','Mho LOE relay (hardwired backup)','Backup hardwired LOE; in-feed from loss of AVR','0 = normal','LOE Relay Operated'],
    ['BI','','Reverse Power Relay Operated (32)','BI G.5','32','PDOP','Reverse power relay (hardwired)','Motoring (turbine trip with GCB still closed)','0 = normal','Reverse Power'],
    ['BI','','Negative Sequence Relay Operated (46)','BI G.6','46','SPCO','NPS relay (hardwired backup)','Unbalanced load; rotor heating protection','0 = normal','NSC Relay Operated'],
    ['BI','','Stator Earth Fault – SEF Operated (64F)','BI G.7','64F','SPCO','95% stator EF relay or injection scheme','Stator EF via neutral CT or displacement VT scheme','0 = normal','Stator EF Operated'],
    ['BI','','Rotor Ground Fault – 1st Fault Alarm (64R)','BI G.8','64R-1','SPCO','Rotor EF relay (1st stage)','1st rotor GF: ALARM; schedule outage','0 = normal','Rotor GF Alarm'],
    ['BI','','Rotor Ground Fault – 2nd Fault Trip (64R)','BI G.9','64R-2','PTRC','Rotor EF relay (2nd stage)','2nd GF: TRIP immediately (high current risk)','0 = normal','Rotor GF TRIP'],
    ['BI','','Stator Winding Temperature – Alarm (49S-1)','BI G.10','49S-1','PTTR','Stator RTD relay','Hot-spot alarm; reduce load','0 = normal (< 100°C)','Stator Temp Alarm'],
    ['BI','','Stator Winding Temperature – Trip (49S-2)','BI G.11','49S-2','PTTR','Stator RTD relay','Critical hot-spot; trip generator','0 = normal','Stator Winding TRIP'],
    ['BI','','Turbine Trip Input (from turbine governor)','BI G.12','61-TB','SPCO','Turbine governor trip contact','Mechanical trip initiates generator lockout','0 = running','Turbine Trip'],
    ['BI','','Overspeed Protection Operated (12)','BI G.13','12','SPCO','Overspeed relay','Mechanical overspeed; trip immediately','0 = normal','Overspeed Trip'],
    ['BI','','Vibration – High Alarm (Stage 1)','BI G.14','39-1','SPCO','Vibration monitor relay','Bearing/winding vibration above alarm threshold','0 = normal','Vibration Alarm'],
    ['BI','','Vibration – High-High Trip (Stage 2)','BI G.15','39-2','PTRC','Vibration monitor relay','Critical vibration; trip to prevent mechanical damage','0 = normal','Vibration TRIP'],
    ['BI','','GSU Buchholz – Gas Alarm','BI G.16','63-BH1','SPCO','GSU Buchholz relay','GSU gas; investigate','0 = normal','GSU Buchholz Alarm'],
    ['BI','','GSU Buchholz – Oil Surge Trip','BI G.17','63-BH2','PTRC','GSU Buchholz relay','GSU heavy fault; initiate 86G lockout','0 = normal','GSU Buchholz TRIP'],
    ['BI','','GSU Pressure Relief Device (PRD) Operated','BI G.18','63P','PTRC','GSU PRD aux.','GSU mechanical overpressure','0 = normal','GSU PRD TRIP'],
    ['BI','','GSU Winding Temperature – Trip','BI G.19','49W-2','PTTR','GSU winding thermometer','GSU thermal trip','0 = normal','GSU Winding TRIP'],
    ['BI','','Lockout Relay 86G – Status (Operated)','BI G.20','86G','SPCO','86G lockout relay aux.','Status of 86G lockout; latched after trip','0 = reset','86G Lockout Operated'],
    ..._biTail('G'),
    ...(parseInt(vl)>=220?[
      ['BI','','Unit Auxiliary Transformer (UAT) Fault','BI G.UA','UAT-F','SPCO','UAT protection relay','UAT fault may trigger generator lockout','0 = normal','UAT Fault'],
      ['BI','','Cooler Water Flow – Alarm','BI G.CL','63-FLW1','SPCO','Cooling flow switch','Air/H2 cooler flow fault; affects thermal rating','0 = normal','Cooler Alarm'],
    ]:[]),
  ];
}
function boGenerator(vl, role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip HV CB – TC1','BO G.1','86G-HV-TC1','PTRC','HV CB TC1','Generator lockout trip HV breaker; independent DC','De-energised normal','HV CB Trip TC1'],
    ['BO','','Trip HV CB – TC2','BO G.2','86G-HV-TC2','PTRC','HV CB TC2','Redundant TC2; independent wiring','De-energised normal','HV CB Trip TC2'],
    ['BO','','Trip Generator CB (GCB) – LV Side','BO G.3','86G-LV','PTRC','GCB Trip Coil','Trip generator breaker at machine terminals','De-energised normal','GCB Trip'],
    ['BO','','Trip Field Breaker','BO G.4','86G-FB','PTRC','Field breaker trip coil','De-energise rotor; removes excitation','De-energised normal','Field Breaker Trip'],
    ['BO','','Lockout Relay 86G – Operate','BO G.5','86G','SPCO','86G operate coil','Generator lockout; trips all CBs + field in sequence','0 = reset','86G Operated'],
    ['BO','','Lockout Relay 86G – Remote Reset','BO G.6','86G-RST','SPCO','86G reset coil','Remote reset after fault cleared and verified','0 = not reset','86G Reset'],
    ['BO','','Turbine Runback / Trip Command (to governor)','BO G.7','61-TB','SPCO','Turbine governor interface relay','Request turbine runback or shutdown from protection','0 = normal','Turbine Runback Cmd'],
    ['BO','','BFI to BB-Diff / Backup IED','BO G.8','50BF-I','RBRF','BB-diff IED BI input','HV CB BFP initiation','0 = normal','BFI Issued'],
  ] : [
    ['BO','','Backup Trip HV CB TC2','BO G.1','86G-TC2','PTRC','HV CB TC2','P2 backup trip TC2','De-energised normal','P2 HV Trip'],
    ['BO','','Backup Trip GCB','BO G.2','86G-GCB2','PTRC','GCB TC2','P2 GCB backup trip','De-energised normal','P2 GCB Trip'],
    ['BO','','Backup Trip Field Breaker','BO G.3','86G-FB2','PTRC','Field breaker backup coil','P2 field de-energise','De-energised normal','P2 FB Trip'],
    ['BO','','Backup BFI','BO G.4','50BF-I','RBRF','BB-diff P2 channel','P2 BFP initiation','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','GSU Diff Trip (87T)','BO G.IN1','87T','PDIF','Annunciator / SCADA','GSU internal fault','0 = not operated','87T Trip'],
    ['BO','','Generator Diff Trip (87G)','BO G.IN2','87G','PDIF','Annunciator / SCADA','Generator stator internal fault','0 = not operated','87G Trip'],
    ['BO','','GSU REF HV (64W-HV)','BO G.IN3','64W-HV','PDIF','Annunciator / SCADA','HV REF operated','0 = not operated','64W-HV Trip'],
    ['BO','','Stator Earth Fault (64F)','BO G.IN4','64F','SPCO','Annunciator / SCADA','Stator EF operated','0 = not operated','SEF Trip'],
    ['BO','','Rotor Ground Fault Alarm (64R-1)','BO G.IN5','64R-1','SPCO','Annunciator / SCADA','1st rotor GF; alarm; plan outage','0 = normal','Rotor GF Alarm'],
    ['BO','','Loss of Excitation Trip (40)','BO G.IN6','40','SPCO','Annunciator / SCADA','Generator absorbing reactive; loss of field','0 = not operated','LOE Trip'],
    ['BO','','Reverse Power Trip (32)','BO G.IN7','32','PDOP','Annunciator / SCADA','Motoring detected','0 = not operated','Reverse Power Trip'],
    ['BO','','Negative Sequence Trip (46)','BO G.IN8','46','SPCO','Annunciator / SCADA','NPS thermal element operated','0 = not operated','NSC Trip'],
    ['BO','','Overflux / V/Hz Trip (24)','BO G.IN9','24','PVPH','Annunciator / SCADA','Core overflux trip','0 = not operated','V/Hz Trip'],
    ['BO','','Stator Thermal Trip (49S)','BO G.IN10','49S','PTTR','Annunciator / SCADA','Stator winding thermal trip','0 = not operated','Stator Thermal Trip'],
    ['BO','','Frequency Protection Trip (81)','BO G.IN11','81','SPCO','Annunciator / SCADA','Under/over frequency operated','0 = not operated','Frequency Trip'],
    ['BO','','Pole-Slip / OOS Trip (78)','BO G.IN12','78','RPSB','Annunciator / SCADA','Generator pole-slip; trip to protect machine','0 = not operated','Pole-Slip Trip'],
    ['BO','','Voltage Restrained OC Trip (51V)','BO G.IN13','51V','PVOC','Annunciator / SCADA','Voltage-restrained OC backup','0 = not operated','51V Trip'],
    ['BO','','86G Lockout / Trip Summary','BO G.IN14','86G-GEN','PTRC','Event log / SCADA','All generator protection summary','0 = no trip','86G Operated'],
    ..._boTail('G')];
}
function gooseGenerator(vl, role) {
  return [
    ['GI','','HV CB Position (from C1)','GOOSE sub.','52-HV','XCBR','C1 Bay Controller','HV CB status for protection/control coordination','stVal = open/closed','GOOSE timeout'],
    ['GI','','GCB Position (from C1)','GOOSE sub.','52-GCB','XCBR','Generator protection / C1','GCB status; critical for 87T/87G zone selection','stVal = open/closed','GOOSE timeout'],
    ['GI','','Isolator / Field Breaker Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','HV topology including field breaker status','stVal per switch','GOOSE timeout'],
    ['GI','','BB Protection Trip (from BB-Diff)','GOOSE sub.','87B','PTRC','BB differential IED','BB trip forwarded to generator HV bay','stVal = 0 normal','BB Trip GOOSE'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Paired IED health monitoring','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health (from P1)','GOOSE sub.','WDG','SPCO','P1 IED','P2 monitors P1','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GI','','Turbine Trip Status (from Unit Control)','GOOSE sub.','61-TB','SPCO','Unit control system','Turbine trip initiates generator lockout','stVal = 0 running','Turbine Trip GOOSE'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','C1 / Paired IED','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','GSU Diff Trip PDIF.Tr (87T)','GOOSE pub.','87T','PDIF','C1 / SCADA / LV IED','87T trip published','stVal = 0 normal','87T GOOSE'],
    ['GO','','Generator Diff Trip PDIF.Tr (87G)','GOOSE pub.','87G','PDIF','C1 / SCADA / unit ctrl','87G trip published','stVal = 0 normal','87G GOOSE'],
    ['GO','','86G Lockout Status SPCO','GOOSE pub.','86G','SPCO','C1 / SCADA / unit ctrl','86G lockout state sharing','stVal = 0 reset','86G GOOSE'],
    ['GO','','BFI – HV CB to BB-Diff RBRF.OpEx','GOOSE pub.','50BF','RBRF','BB differential IED','HV CB BFP initiation via GOOSE','stVal = 0 normal','BFI GOOSE'],
    ['GO','','LOE / Reverse Power Status','GOOSE pub.','40/32','SPCO','C1 / SCADA / unit ctrl','LOE and reverse power for unit control coordination','stVal = 0 normal','LOE/RP GOOSE'],
    ['GO','','Stator Thermal Status PTTR','GOOSE pub.','49S','PTTR','C1 / SCADA / unit ctrl','Stator temperature for load management','stVal = 0 normal','Thermal GOOSE'],
  ];
}
function mvGenerator(vl, full) {
  const s = [
    ['MV','','HV Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','HV side loading','0 – rated','> rating'],
    ['MV','','HV Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','HV Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Generator (LV) Current IL1','MMS Report','–','MMXU','SCADA / RTU','Generator output current','0 – rated','> rating'],
    ['MV','','Generator (LV) Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','Generator (LV) Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','GSU Differential Id – Phase L1 (A)','MMS Report','87T','PDIF','IED HMI / SCADA','GSU 87T operating current','~0 A','> Id_set'],
    ['MV','','Generator Differential Id – Phase L1 (A)','MMS Report','87G','PDIF','IED HMI / SCADA','87G operating current','~0 A','> Id_set'],
    ['MV','','HV Bus Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU','HV side voltage','Nominal Un','±10% Un'],
    ['MV','','Generator Terminal Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / AVR','Generator output voltage; AVR reference','Nominal Vg','±5% Vg'],
    ['MV','','Active Power P – Generator Output (MW)','MMS Report','–','MMXU','SCADA / RTU / unit ctrl','Net generator MW output','Per dispatch','> rated'],
    ['MV','','Reactive Power Q – Generator Output (Mvar)','MMS Report','–','MMXU','SCADA / RTU / unit ctrl','Reactive output; capability curve monitoring','Per setpoint','> Q capability'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA / RTU','Generator PF; excitation reference','Per setpoint','< 0.85'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU','Generator terminal frequency; governor reference','50.00 Hz','f alarm'],
    ['MV','','Negative Sequence I2 (% rated)','MMS Report','46','MSQI','SCADA / RTU','Unbalance level; rotor heating monitoring','< 10%','> 10%'],
    ['MV','','V/Hz Ratio – Overflux (pu)','MMS Report','24','PVPH','SCADA / unit ctrl','GSU core overflux monitoring','≤ 1.05 pu','> 1.05'],
    ['MV','','Stator RTD Temperature – Ph A (°C)','MMS Report','49S','PTTR','SCADA / alarm','Stator winding hot-spot','< 100°C','> 100°C'],
    ['MV','','Stator RTD Temperature – Ph B (°C)','MMS Report','49S','PTTR','SCADA / alarm','','< 100°C','> 100°C'],
    ['MV','','Stator RTD Temperature – Ph C (°C)','MMS Report','49S','PTTR','SCADA / alarm','','< 100°C','> 100°C'],
  ];
  if (full) {
    s.push(['MV','','Drive-End Bearing Temperature (°C)','MMS Report','49B','PTTR','SCADA / alarm','DE bearing RTD','< rated','> rated']);
    s.push(['MV','','Non-Drive-End Bearing Temperature (°C)','MMS Report','49B','PTTR','SCADA / alarm','NDE bearing RTD','< rated','> rated']);
    s.push(['MV','','Rotor Field Current (A DC)','MMS Report','40','MMXU','SCADA / AVR / unit ctrl','Excitation current; LOE and AVR monitoring','Per setpoint','< min excitation']);
    s.push(['MV','','Energy Export kWh (HV metering)','MMS Report','–','MMTR','SCADA / Billing','Cumulative generation','Cumulative','–']);
    s.push(['MV','','Reactive Energy Export kVArh','MMS Report','–','MMTR','SCADA / Billing','','Cumulative','–']);
    s.push(['MV','','LOE Impedance Locus |Z| (Ω)','MMS Report','40','PDIS','IED HMI','Loss-of-excitation impedance plot','Load impedance','< LOE boundary']);
  }
  return s;
}

// ── AUTOTRANSFORMER ────────────────────────────────────
function aiAutoTX(vl) {
  return [
    ['AI','AI-001','HV Phase Current IL1 – HV CT','AI Ch.1 (IHV-L1)','87T/50/51','TCTR','HV CT secondary','3-winding diff; class PX; dedicated core per IED','0 – 20×In','–'],
    ['AI','AI-002','HV Phase Current IL2','AI Ch.2 (IHV-L2)','87T/50/51','TCTR','HV CT','','0 – 20×In','–'],
    ['AI','AI-003','HV Phase Current IL3','AI Ch.3 (IHV-L3)','87T/50/51','TCTR','HV CT','','0 – 20×In','–'],
    ['AI','AI-004','HV Neutral Current – REF HV (64W)','AI Ch.4 (IE-HV)','64W','TCTR','HV star-point neutral CT','REF HV winding; class PX','0 – 20×In','–'],
    ['AI','AI-005','LV (Common Winding) Phase Current IL1','AI Ch.5 (ILV-L1)','87T/50/51','TCTR','LV CT secondary','Common winding; IED corrects for auto vector group','0 – 20×In','–'],
    ['AI','AI-006','LV Phase Current IL2','AI Ch.6 (ILV-L2)','87T/50/51','TCTR','LV CT','','0 – 20×In','–'],
    ['AI','AI-007','LV Phase Current IL3','AI Ch.7 (ILV-L3)','87T/50/51','TCTR','LV CT','','0 – 20×In','–'],
    ['AI','AI-008','LV Neutral Current – REF LV Common Winding (64W-LV)','AI Ch.8 (IE-LV)','64W-LV','TCTR','LV common neutral CT','REF common winding; class PX','0 – 20×In','–'],
    ['AI','AI-009','TV (Tertiary) Phase Current IL1 – TV CT','AI Ch.9 (ITV-L1)','87T','TCTR','TV CT secondary','Delta-connected tertiary; 3-winding diff contribution','0 – 20×In','–'],
    ['AI','AI-010','TV Phase Current IL2','AI Ch.10 (ITV-L2)','87T','TCTR','TV CT','','0 – 20×In','–'],
    ['AI','AI-011','TV Phase Current IL3','AI Ch.11 (ITV-L3)','87T','TCTR','TV CT','','0 – 20×In','–'],
    ['AI','AI-012','HV Busbar Voltage UL1','AI Ch.12 (UHV-L1)','24/27/59/81','TVTR','HV bus VT','V/Hz, OV/UV, metering HV side','0 – 1.5×Un','–'],
    ['AI','AI-013','HV Busbar Voltage UL2','AI Ch.13 (UHV-L2)','24/27/59/81','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-014','HV Busbar Voltage UL3','AI Ch.14 (UHV-L3)','24/27/59/81','TVTR','HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-015','LV Busbar Voltage UL1','AI Ch.15 (ULV-L1)','27/59','TVTR','LV bus VT','LV voltage supervision and metering','0 – 1.5×Un','–'],
    ['AI','AI-016','HV Residual Voltage U0 (Open Delta)','AI Ch.16 (U0-HV)','59N','TVTR','HV open-delta VT','HV neutral displacement detection','0 – 1.5×Un','–'],
  ];
}
function biProtAutoTX(vl) {
  return [
    ...biProtTX(vl),
    ['BI','','TV CB (Tertiary) – Closed Position','BI AT.X1','52-TVc','XCBR','TV CB aux. (NC)','Tertiary CB status; affects 87T zone selection','Closed = 1','TV CB discrepancy'],
    ['BI','','TV CB – Open Position','BI AT.X2','52-TVo','XCBR','TV CB aux. (NO)','Cross-check pair','Open = 1','TV CB discrepancy'],
    ['BI','','TV Winding Thermometer – Alarm','BI AT.X3','49W-5','PTTR','TV winding thermometer','Tertiary winding hot-spot alarm','0 = normal','TV Winding Temp Alarm'],
    ['BI','','TV Winding Thermometer – Trip','BI AT.X4','49W-6','PTTR','TV winding thermometer','Tertiary winding thermal trip','0 = normal','TV Winding Temp TRIP'],
    ['BI','','Common Winding Neutral Earthing – Status','BI AT.X5','89-NESCOMc','XSWI','Common winding NES aux.','Neutral earthing scheme; important for 64W logic','Per scheme','COM Neutral Earth Change'],
  ];
}
function boAutoTX(vl, role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip HV CB – TC1','BO AT.1','86-HV-TC1','PTRC','HV CB TC1','AT trip HV side TC1; independent DC','De-energised normal','HV Trip TC1'],
    ['BO','','Trip HV CB – TC2','BO AT.2','86-HV-TC2','PTRC','HV CB TC2','Redundant TC2','De-energised normal','HV Trip TC2'],
    ['BO','','Trip LV CB (Common Winding)','BO AT.3','86-LV','PTRC','LV CB Trip Coil','LV side trip for internal faults','De-energised normal','LV Trip'],
    ['BO','','Trip TV CB (Tertiary)','BO AT.4','86-TV','PTRC','TV CB Trip Coil','Tertiary trip to isolate TV winding','De-energised normal','TV Trip'],
    ['BO','','Lockout Relay 86 – Operate','BO AT.5','86','SPCO','Lockout relay 86 operate coil','Full AT isolation; all CBs','0 = reset','86 Operated'],
    ['BO','','Lockout Relay 86 – Remote Reset','BO AT.6','86-RST','SPCO','Lockout reset coil','Remote reset after fault clearance','0 = not reset','Reset Issued'],
    ['BO','','BFI – HV CB to BB-Diff','BO AT.7','50BF-I','RBRF','BB-diff IED BI input','HV CB BFP initiation','0 = normal','BFI Issued'],
    ['BO','','OLTC Tap Raise – Remote','BO AT.8','TC-UP','ATCC','OLTC drive motor relay','SCADA/AVR raise command','0 = not active','Tap Raise'],
    ['BO','','OLTC Tap Lower – Remote','BO AT.9','TC-DN','ATCC','OLTC drive motor relay','SCADA/AVR lower command','0 = not active','Tap Lower'],
  ] : [
    ['BO','','Backup Trip HV TC2','BO AT.1','86-TC2','PTRC','HV CB TC2','P2 backup trip TC2','De-energised normal','P2 Trip TC2'],
    ['BO','','Backup Trip LV CB','BO AT.2','86-LV2','PTRC','LV CB TC2','P2 LV trip','De-energised normal','P2 LV Trip'],
    ['BO','','Backup BFI','BO AT.3','50BF-I','RBRF','BB-diff P2 channel','P2 BFP initiation','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','3-Winding Diff Trip (87T)','BO AT.IN1','87T','PDIF','Annunciator / SCADA','87T operated; AT internal fault','0 = not operated','87T Trip'],
    ['BO','','REF HV Trip (64W-HV)','BO AT.IN2','64W-HV','PDIF','Annunciator / SCADA','HV winding REF','0 = not operated','64W-HV Trip'],
    ['BO','','REF LV (Common Winding) Trip (64W-LV)','BO AT.IN3','64W-LV','PDIF','Annunciator / SCADA','Common winding REF','0 = not operated','64W-LV Trip'],
    ['BO','','Phase OC Trip (51)','BO AT.IN4','51','PTOC','Annunciator / SCADA','Time-graded phase OC','0 = not operated','OC Trip'],
    ['BO','','Earth OC Trip (51N)','BO AT.IN5','51N','PTOC','Annunciator / SCADA','EF backup','0 = not operated','EF Trip'],
    ['BO','','Overflux / V/Hz Trip (24)','BO AT.IN6','24','PVPH','Annunciator / SCADA','Core overflux trip','0 = not operated','V/Hz Trip'],
    ['BO','','Buchholz Alarm Relay Output','BO AT.IN7','63-ALM','SPCO','Annunciator / SCADA','Gas alarm (all sections)','0 = normal','Buchholz Alarm'],
    ['BO','','Thermal Alarm Relay (49)','BO AT.IN8','49-ALM','PTTR','Annunciator / SCADA','Hot-spot alarm (HV/LV/TV)','0 = normal','Thermal Alarm'],
    ..._boTail('AT')];
}
function gooseAutoTX(role) {
  const g = gooseTX(role);
  g.unshift(['GI','','TV CB Position (from C1 / TV Bay)','GOOSE sub.','52-TV','XCBR','LV IED / C1','TV CB status; affects 87T zone selection','stVal = open/closed','GOOSE timeout']);
  g.push(['GO','','REF LV (Common) Trip PDIF.Tr','GOOSE pub.','64W-LV','PDIF','C1 / LV IED','64W common winding trip','stVal = 0 normal','64W-LV GOOSE']);
  g.push(['GO','','TV CB Trip Command (to TV Bay)','GOOSE pub.','52-TV-T','PTRC','TV bay CB via GOOSE','AT internal fault: trip TV CB','stVal = 0 normal','TV Trip GOOSE']);
  return g;
}
function mvAutoTX(vl, full) {
  return [
    ...mvTX(vl, full),
    ['MV','','LV (Common Winding) Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','Common winding loading; key AT quantity','0 – rated','> rating'],
    ['MV','','LV (Common Winding) Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','LV (Common Winding) Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','LV Busbar Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU','LV side voltage monitoring','Nominal Un','±10% Un'],
    ['MV','','TV Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','TV auxiliary/reactive compensation loading','0 – TV rated','> TV rating'],
    ['MV','','3-Winding Differential Id – Phase L1 (A)','MMS Report','87T','PDIF','IED HMI / SCADA','3-winding 87T operating current; ~0 A normal','~0 A','> Id_set'],
    ['MV','','LV (Common) Winding Hot-Spot Temp. (°C)','MMS Report','49W','PTTR','SCADA / alarm','Common winding thermal monitoring','< 98°C','> 98°C'],
  ];
}

// ── SVC / STATCOM ──────────────────────────────────────
function aiSVC(pa, vl) {
  const s = [
    ['AI','AI-001','TCR Phase Current IL1','AI Ch.1 (ITCR-L1)','50/51/46','TCTR','TCR CT secondary','Thyristor Controlled Reactor; OC and NPS protection','0 – 20×In','–'],
    ['AI','AI-002','TCR Phase Current IL2','AI Ch.2 (ITCR-L2)','50/51','TCTR','TCR CT','','0 – 20×In','–'],
    ['AI','AI-003','TCR Phase Current IL3','AI Ch.3 (ITCR-L3)','50/51','TCTR','TCR CT','','0 – 20×In','–'],
    ['AI','AI-004','TSC Bank 1 Phase Current IL1','AI Ch.4 (ITSC1-L1)','50/51/60','TCTR','TSC1 CT secondary','Thyristor Switched Capacitor bank 1; OC and unbalance','0 – 20×In','–'],
    ['AI','AI-005','TSC Bank 1 Phase Current IL2','AI Ch.5 (ITSC1-L2)','50/51','TCTR','TSC1 CT','','0 – 20×In','–'],
    ['AI','AI-006','TSC Bank 1 Phase Current IL3','AI Ch.6 (ITSC1-L3)','50/51','TCTR','TSC1 CT','','0 – 20×In','–'],
    ['AI','AI-007','TSC Bank 1 Neutral Current – Unbalance CT','AI Ch.7 (ITSC1-N)','60','TCTR','TSC1 neutral point CT','Capacitor unbalance; internal fuse failure detection','0 – 20×In','–'],
    ['AI','AI-008','TSC Bank 2 Phase Current IL1 (if fitted)','AI Ch.8 (ITSC2-L1)','50/51/60','TCTR','TSC2 CT secondary','TSC2 OC and unbalance','0 – 20×In','–'],
    ['AI','AI-009','5th Harmonic Filter Phase Current IL1','AI Ch.9 (I5H-L1)','50/51','TCTR','5th harmonic filter CT','5th harmonic passive filter branch OC','0 – 20×In','–'],
    ['AI','AI-010','7th Harmonic Filter Phase Current IL1','AI Ch.10 (I7H-L1)','50/51','TCTR','7th harmonic filter CT','7th harmonic filter branch protection','0 – 20×In','–'],
    ['AI','AI-011','HV Bus Voltage UL1','AI Ch.11 (UHVSVC-L1)','27/59/81','TVTR','SVC HV bus VT','Voltage regulation reference; OV/UV protection','0 – 1.5×Un','–'],
    ['AI','AI-012','HV Bus Voltage UL2','AI Ch.12 (UHVSVC-L2)','27/59','TVTR','SVC HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-013','HV Bus Voltage UL3','AI Ch.13 (UHVSVC-L3)','27/59','TVTR','SVC HV bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-014','SVC LV Terminal Voltage UL1 (coupling TX LV side)','AI Ch.14 (ULVSVC-L1)','27/59','TVTR','SVC terminal VT (LV side)','Internal SVC voltage; control feedback reference','0 – 1.5×Un','–'],
    ['AI','AI-015','Coupling TX Neutral Voltage U0','AI Ch.15 (U0-CTX)','59N','TVTR','Coupling TX open-delta winding','Neutral displacement in coupling transformer','0 – 1.5×Un','–'],
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['AI','AI-016','MSCDN Filter Branch Current IL1','AI Ch.16 (IMSCDN-L1)','50/51','TCTR','MSCDN filter branch CT','Mechanically Switched Cap+Damping Network auxiliary branch','0 – 20×In','–']);
    s.push(['AI','AI-017','Thyristor Cooling Water Flow Sensor','AI Ch.17 (FLOW)','63-FLW','MMXU','Cooling water flow transducer','Thyristor valve cooling monitoring (4-20 mA)','0 – rated flow','Low flow']);
  }
  if (v >= 400) {
    s.push(['AI','AI-018','Thyristor Valve Current – L1 (direct)','AI Ch.18 (IVALVE-L1)','50','TCTR','Valve current Rogowski coil','Large ±400 Mvar SVC: per-valve current monitoring','0 – 20×In','Valve overcurrent']);
    s.push(['AI','AI-019','Valve Cooling Water Conductivity','AI Ch.19 (CND)','–','MMXU','Conductivity sensor (deionised water)','Critical for insulation; deionised cooling water integrity','< 0.5 µS/cm','> 1.0 µS/cm']);
    s.push(['AI','AI-020','DC Link Voltage (STATCOM if fitted)','AI Ch.20 (UDC)','–','MMXU','DC link voltage divider','STATCOM-type SVC at 400 kV','Rated UDC','> 1.1×UDC']);
  }
  return s;
}
function biProtSVC(vl) {
  const s = [
    ['BI','','Manual Trip All – Local Panel','BI S.1','86S-T','PTRC','Panel combined trip PB','Trips all SVC branches and coupling TX CB','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – HV CB – Local Panel','BI S.2','86S-C','CSWI','Panel close PB','','0 = normal','Close Issued'],
    ['BI','','TCR Thyristor Controller Healthy','BI S.3','TC-OK','SPCO','Thyristor firing controller healthy relay','Controller fault blocks TCR operation','Healthy = 1','TCR Controller Fail'],
    ['BI','','TCR Overcurrent – Protection Trip','BI S.4','50/51-TCR','PTRC','TCR OC relay','TCR short-circuit or overload trip','0 = normal','TCR OC Trip'],
    ['BI','','TCR Reactor Thermal – Alarm','BI S.5','49-TCR','SPCO','TCR reactor thermostat','Reactor overheating; reduce TCR firing angle','0 = normal','TCR Thermal Alarm'],
    ['BI','','TSC Bank 1 – OC Trip','BI S.6','50/51-TSC1','PTRC','TSC1 OC relay','TSC1 overcurrent or short-circuit','0 = normal','TSC1 OC Trip'],
    ['BI','','TSC Bank 1 – Capacitor Unbalance Alarm','BI S.7','60-TSC1','SPCO','TSC1 unbalance relay','Fuse failure on TSC1; capacity reduced','0 = normal','TSC1 Unbalance Alarm'],
    ['BI','','TSC Bank 1 – Capacitor Unbalance Trip','BI S.8','60-TSC1T','PTRC','TSC1 unbalance relay','Critical TSC1 unbalance; trip TSC1 CB','0 = normal','TSC1 Unbalance TRIP'],
    ['BI','','TSC Bank 2 – OC Trip (if fitted)','BI S.9','50/51-TSC2','PTRC','TSC2 OC relay','','0 = normal','TSC2 OC Trip'],
    ['BI','','5th Harmonic Filter – OC Trip','BI S.10','50/51-5H','PTRC','5th harmonic filter CB OC relay','5th harmonic filter branch fault','0 = normal','5th Filter Trip'],
    ['BI','','7th Harmonic Filter – OC Trip','BI S.11','50/51-7H','PTRC','7th harmonic filter CB OC relay','7th harmonic filter branch fault','0 = normal','7th Filter Trip'],
    ['BI','','Coupling TX – Buchholz Gas Alarm','BI S.12','63-CTX1','SPCO','Coupling TX Buchholz','Coupling TX internal gas; investigate','0 = normal','Coupling TX Gas Alarm'],
    ['BI','','Coupling TX – Buchholz Oil Surge Trip','BI S.13','63-CTX2','PTRC','Coupling TX Buchholz','Coupling TX fault; trip SVC','0 = normal','Coupling TX TRIP'],
    ['BI','','SVC Cooling System Failure','BI S.14','26-SVC','SPCO','Cooling fault relay','Power equipment cooling failure; reduce SVC loading','0 = normal','SVC Cooling Fail'],
    ['BI','','Overvoltage Protection – Operated (59)','BI S.15','59','SPCO','HV OV relay','Bus OV; trip SVC','0 = normal','OV Operated'],
    ['BI','','Undervoltage – Close Block (27)','BI S.16','27','SPCO','UV relay','Block TSC switching below UV threshold','0 = normal','UV Block Active'],
    ..._biTail('S'),
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['BI','','MSCDN Damping Network Healthy','BI S.17','MSCDN','SPCO','MSCDN supervision relay','Damping branch healthy; prevents resonance','Healthy = 1','MSCDN Fail']);
    s.push(['BI','','Valve Cooling Water Flow Switch – Low','BI S.18','63-FLOW','SPCO','Cooling water flow switch','Thyristor valve cooling flow below limit','Flow OK = 0','Valve Flow Low']);
  }
  if (v >= 400) {
    s.push(['BI','','Valve Cooling Water Conductivity – High','BI S.19','CND-HI','SPCO','Conductivity sensor','Deionised water conductivity too high; valve insulation risk','0 = normal','Conductivity High']);
    s.push(['BI','','DC Link Overvoltage (STATCOM)','BI S.20','59-DC','PTOV','DC link OV relay','STATCOM-type SVC DC link OV','0 = normal','DC Link OV']);
    s.push(['BI','','Valve Converter Over-Temperature','BI S.21','49-VLV','PTTR','Valve thermistor/RTD','IGBT/thyristor module over-temperature','0 = normal','Valve Overtemp']);
    s.push(['BI','','IGBT Module – Fail Indication (per module)','BI S.22','IGBT-F','SPCO','IGBT driver fault summary','STATCOM converter module fault summary','0 = healthy','IGBT Module Fail']);
  }
  return s;
}
function boSVC(role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip HV CB – TC1','BO S.1','86S-TC1','PTRC','HV CB TC1','SVC main disconnect from bus; independent DC','De-energised normal','SVC HV Trip TC1'],
    ['BO','','Trip HV CB – TC2','BO S.2','86S-TC2','PTRC','HV CB TC2','Redundant TC2','De-energised normal','SVC HV Trip TC2'],
    ['BO','','TCR CB Trip Command','BO S.3','52-TCR-T','PTRC','TCR CB trip coil','Trip TCR branch CB on TCR fault','De-energised normal','TCR Trip'],
    ['BO','','TSC Bank 1 CB Trip Command','BO S.4','52-TSC1-T','PTRC','TSC1 CB trip coil','Trip TSC1 on unbalance or OC fault','De-energised normal','TSC1 Trip'],
    ['BO','','TSC Bank 2 CB Trip Command (if fitted)','BO S.5','52-TSC2-T','PTRC','TSC2 CB trip coil','','De-energised normal','TSC2 Trip'],
    ['BO','','5th Harmonic Filter CB Trip','BO S.6','52-5H-T','PTRC','5th filter CB trip','','De-energised normal','5th Filter Trip'],
    ['BO','','7th Harmonic Filter CB Trip','BO S.7','52-7H-T','PTRC','7th filter CB trip','','De-energised normal','7th Filter Trip'],
    ['BO','','BFI to BB-Diff','BO S.8','50BF-I','RBRF','BB-diff IED','BFP initiation','0 = normal','BFI Issued'],
  ] : [
    ['BO','','Backup Trip HV TC2','BO S.1','86S-TC2','PTRC','HV CB TC2','P2 backup trip','De-energised normal','P2 SVC Trip'],
    ['BO','','Backup BFI','BO S.2','50BF-I','RBRF','BB-diff IED P2 channel','','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','TCR OC Trip Operated','BO S.IN1','50/51-TCR','PTOC','Annunciator / SCADA','TCR overcurrent operated','0 = not operated','TCR OC Trip'],
    ['BO','','TSC Capacitor Unbalance Alarm','BO S.IN2','60-ALM','SPCO','Annunciator / SCADA','Fuse failure detected','0 = normal','Unbalance Alarm'],
    ['BO','','TSC Capacitor Unbalance Trip','BO S.IN3','60-T','SPCO','Annunciator / SCADA','Critical unbalance; TSC tripped','0 = not operated','Unbalance Trip'],
    ['BO','','Overvoltage Trip (59)','BO S.IN4','59','SPCO','Annunciator / SCADA','HV OV protection operated','0 = not operated','OV Trip'],
    ['BO','','Undervoltage Block (27)','BO S.IN5','27','SPCO','Annunciator / SCADA','UV close block active','0 = not blocked','UV Block'],
    ['BO','','Coupling TX Buchholz Alarm','BO S.IN6','63-ALM','SPCO','Annunciator / SCADA','Coupling TX gas alarm relayed','0 = normal','Coupling TX Alarm'],
    ['BO','','SVC Q Setpoint – Raise Indication','BO S.IN7','SVC-UP','SPCO','SVC thyristor ctrl','SCADA raise Q setpoint command active','0 = normal','Q Raise Active'],
    ['BO','','SVC Q Setpoint – Lower Indication','BO S.IN8','SVC-DN','SPCO','SVC thyristor ctrl','SCADA lower Q setpoint command active','0 = normal','Q Lower Active'],
    ..._boTail('S')];
}
function gooseSVC(role) {
  return [
    ['GI','','HV CB Position (from C1)','GOOSE sub.','52','XCBR','C1 Bay Controller','CB and SVC status for interlocking','stVal = open/closed','GOOSE timeout'],
    ['GI','','TCR / TSC / Filter CB Positions (from C1)','GOOSE sub.','52-SVC','XCBR','C1 Bay Controller','Individual branch CB status for sequencing','stVal per branch','GOOSE timeout'],
    ['GI','','BB Protection Trip (from BB-Diff)','GOOSE sub.','87B','PTRC','BB differential IED','BB zone trip triggers SVC HV CB trip','stVal = 0 normal','BB Trip GOOSE'],
    ['GI','','Bus OV/UV Status (from VT Bay IED)','GOOSE sub.','27/59','TVTR','VT Bay IED or C1','Bus voltage status for SVC switching logic','stVal per threshold','VTS GOOSE'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health (from P1)','GOOSE sub.','WDG','SPCO','P1 IED','','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GI','','SVC Controller Q Setpoint (from SCADA/C1)','GOOSE sub.','SVC-SP','SPCO','C1 / SCADA','Reactive power setpoint from SCADA or voltage controller','stVal numerical','Setpoint GOOSE fail'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','C1 / Paired IED','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','SVC Total Trip PTRC.Tr','GOOSE pub.','86S-GEN','PTRC','C1 / SCADA','All SVC protection trip summary','stVal = 0 normal','SVC Trip GOOSE'],
    ['GO','','BFI RBRF.OpEx (to BB-Diff)','GOOSE pub.','50BF','RBRF','BB-Diff IED','BFP initiation over GOOSE','stVal = 0 normal','BFI GOOSE'],
    ['GO','','SVC Q Output Status (Mvar, published)','GOOSE pub.','SVC-Q','MMXU','C1 / SCADA / voltage ctrl','Current reactive output for voltage regulation feedback','stVal numerical','Q Status GOOSE'],
    ['GO','','TSC Unbalance Status SPCO','GOOSE pub.','60','SPCO','C1 / SCADA','TSC capacitor condition status','stVal = 0 normal','Unbalance GOOSE'],
    ['GO','','General Trip Summary','GOOSE pub.','86-GEN','PTRC','C1 / SCADA','All protection trips','stVal = 0 normal','Trip GOOSE'],
  ];
}
function mvSVC(vl, full) {
  const s = [
    ['MV','','TCR Phase Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','TCR loading and harmonic monitoring','0 – rated','> rating'],
    ['MV','','TCR Phase Current IL2','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','TCR Phase Current IL3','MMS Report','–','MMXU','SCADA / RTU','','',''],
    ['MV','','TSC Bank 1 Current IL1 (kA)','MMS Report','–','MMXU','SCADA / RTU','TSC1 loading; unbalance monitoring','0 – rated','> rating'],
    ['MV','','TSC1 Neutral Unbalance Current I_N (A)','MMS Report','60','MMXU','SCADA / RTU','Key condition monitoring; fuse failure trend','< threshold','> threshold'],
    ['MV','','HV Bus Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / RTU / volt ctrl','Bus voltage; primary regulation variable','Nominal Un','±10% Un'],
    ['MV','','HV Bus Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','HV Bus Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','SVC Total Reactive Power Q (Mvar output)','MMS Report','–','MMXU','SCADA / RTU / volt ctrl','Net SVC Q output; primary operational quantity','Per setpoint','> rated Q'],
    ['MV','','SVC Q Setpoint Reference (Mvar)','MMS Report','–','MMXU','SCADA / volt ctrl','Q setpoint from voltage controller or SCADA','Per system','–'],
    ['MV','','TCR Firing Angle α (degrees)','MMS Report','–','MMXU','IED HMI / SCADA','TCR conduction angle; 90° = max reactive, 180° = off','90°–180°','–'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU','Bus frequency','50.00 Hz','f alarm'],
    ['MV','','5th Harmonic Current I5 (% fundamental)','MMS Report','–','MMXU','SCADA / PQ','Residual 5th harmonic after filter','< 5%','> 5%'],
    ['MV','','7th Harmonic Current I7 (% fundamental)','MMS Report','–','MMXU','SCADA / PQ','Residual 7th harmonic after filter','< 5%','> 5%'],
    ['MV','','THD Voltage (% fundamental)','MMS Report','–','MMXU','SCADA / PQ','Bus total harmonic distortion; power quality','< 5%','> 5%'],
  ];
  if (full) {
    s.push(['MV','','Reactive Energy (Absorption) kVArh','MMS Report','–','MMTR','SCADA / Billing','Cumulative reactive energy absorbed (TCR)','Cumulative','–']);
    s.push(['MV','','Reactive Energy (Generation) kVArh','MMS Report','–','MMTR','SCADA / Billing','Cumulative reactive energy generated (TSC)','Cumulative','–']);
    s.push(['MV','','SVC Availability (%)','MMS Report','–','MMXU','SCADA / asset mgmt','Operational availability of all SVC branches','Per month','< 99% target']);
  }
  return s;
}

// ── MEASUREMENT / VT BAY ───────────────────────────────
function aiVTBay(vl) {
  const s = [
    ['AI','AI-001','Busbar Voltage UL1 – Protection / Monitoring Winding','AI Ch.1 (UBB-L1)','27/59/81','TVTR','Busbar VT secondary (prot. winding)','Station voltage reference; protection and monitoring; class 0.2 or 0.5','0 – 1.5×Un','–'],
    ['AI','AI-002','Busbar Voltage UL2','AI Ch.2 (UBB-L2)','27/59/81','TVTR','Busbar VT secondary','','0 – 1.5×Un','–'],
    ['AI','AI-003','Busbar Voltage UL3','AI Ch.3 (UBB-L3)','27/59/81','TVTR','Busbar VT secondary','','0 – 1.5×Un','–'],
    ['AI','AI-004','Residual Voltage U0 – Open Delta','AI Ch.4 (U0-BB)','59N','TVTR','Open-delta VT winding','Zero-sequence voltage for earth fault detection; feeds all bay IEDs','0 – 1.5×Un','–'],
    ['AI','AI-005','Busbar Voltage UL1 – Metering Winding (class 0.1/0.2S)','AI Ch.5 (UM-L1)','–','TVTR','VT secondary metering winding','Revenue metering winding; independent from protection winding','0 – 1.5×Un','–'],
    ['AI','AI-006','Busbar Voltage UL2 – Metering Winding','AI Ch.6 (UM-L2)','–','TVTR','VT metering winding','','0 – 1.5×Un','–'],
    ['AI','AI-007','Busbar Voltage UL3 – Metering Winding','AI Ch.7 (UM-L3)','–','TVTR','VT metering winding','','0 – 1.5×Un','–'],
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['AI','AI-008','Busbar Voltage UL1 – PMU Synchrophasor Winding','AI Ch.8 (UPMU-L1)','–','TVTR','VT PMU-grade winding (class 0.1)','Synchrophasor reference per IEEE C37.118; GPS-timestamped','0 – 1.5×Un','PMU sync lost']);
    s.push(['AI','AI-009','Busbar Voltage UL2 – PMU Synchrophasor','AI Ch.9 (UPMU-L2)','–','TVTR','VT PMU winding','','0 – 1.5×Un','–']);
    s.push(['AI','AI-010','Busbar Voltage UL3 – PMU Synchrophasor','AI Ch.10 (UPMU-L3)','–','TVTR','VT PMU winding','','0 – 1.5×Un','–']);
  }
  if (v >= 400) {
    s.push(['AI','AI-011','Travelling Wave Voltage Reference (UTW)','AI Ch.11 (UTW)','TW','TVTR','CVT high-frequency tap / capacitive coupler','Travelling wave fault location on 400 kV lines (µs accuracy)','High freq.','–']);
    s.push(['AI','AI-012','CVT Transient Response Calibration','AI Ch.12 (UCAL)','–','TVTR','CVT calibration tap','400 kV CVT slow recovery compensation for distance protection','0 – 1.5×Un','Calibration drift']);
  }
  return s;
}
function biProtVTBay(vl) {
  const s = [
    ['BI','','VT Phase L1 – MCB / HRC Fuse Healthy','BI VT.1','60-VT1','TVTR','VT-L1 MCB aux. or fuse monitor','Secondary circuit intact; critical VT supervision for all bay IEDs','Healthy = 1','VT L1 MCB TRIP / Fuse Blown'],
    ['BI','','VT Phase L2 – MCB / HRC Fuse Healthy','BI VT.2','60-VT2','TVTR','VT-L2 MCB aux. / fuse monitor','','Healthy = 1','VT L2 MCB TRIP / Fuse Blown'],
    ['BI','','VT Phase L3 – MCB / HRC Fuse Healthy','BI VT.3','60-VT3','TVTR','VT-L3 MCB aux. / fuse monitor','','Healthy = 1','VT L3 MCB TRIP / Fuse Blown'],
    ['BI','','Open-Delta U0 VT – MCB Healthy','BI VT.4','60-VT0','TVTR','Open-delta MCB aux.','Ensures U0 winding functional for earth fault detection','Healthy = 1','U0 VT MCB TRIP'],
    ['BI','','Metering VT – MCB Healthy','BI VT.5','60-VTM','TVTR','Metering winding MCB aux.','Metering winding status; affects revenue billing accuracy','Healthy = 1','Metering VT MCB TRIP'],
    ['BI','','VT HV Isolator – Closed (VT connected to bus)','BI VT.6','89-VTc','XSWI','VT HV isolator aux. (NC)','Indicates VT primary circuit connected; topology','Closed = 1','VT Isolator discrepancy'],
    ['BI','','VT HV Isolator – Open','BI VT.7','89-VTo','XSWI','VT HV isolator aux. (NO)','Cross-check pair','Open = 1','VT Isolator discrepancy'],
    ['BI','','IRIG-B / GPS Time Sync – Receiver 1 Healthy','BI VT.8','–','SPCO','GPS/IRIG-B receiver 1','VT bay often hosts station primary time reference','Sync = 1','Time Sync Fail'],
    ['BI','','DC Auxiliary Supply Healthy','BI VT.9','DC-OK','SPCO','DC supervision relay','','Energised = 1','DC Supply Fail'],
    ['BI','','Paired IED Watchdog / Healthy','BI VT.10','WDG-P','SPCO','Paired IED watchdog','','Healthy = 1','Paired IED Fail'],
    ['BI','','Test Mode Active','BI VT.11','TEST','SPCO','Maintenance keyswitch','','0 = normal','TEST MODE ACTIVE'],
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['BI','','PMU Synchrophasor Module – Healthy / Sync Locked','BI VT.12','PMU-OK','SPCO','PMU module status','PMU GPS-locked and reporting per IEEE C37.118','Sync = 1','PMU Sync Lost']);
    s.push(['BI','','PMU Reporting Rate Selector (50 / 100 Hz)','BI VT.13','PMU-RATE','SPCO','PMU configuration','50 or 100 Hz reporting rate selected for WAMS','Per setting','Rate Mismatch']);
  }
  if (v >= 400) {
    s.push(['BI','','Travelling Wave Module – Healthy','BI VT.14','TW-OK','SPCO','TW module status','Travelling wave fault locator healthy at 400 kV','Healthy = 1','TW Module Fail']);
    s.push(['BI','','CVT Calibration Active – Transient Response','BI VT.15','CVT-CAL','SPCO','CVT calibration module','400 kV CVT slow-recovery calibration in progress','Active = 1','Calibration Fail']);
  }
  return s;
}
function boVTBay() {
  return [
    ['BO','','VT L1 MCB Trip – Alarm Relay Output','BO VT.1','60-VT1','TVTR','Annunciator / SCADA','VT L1 circuit lost; all voltage-dependent protection affected','0 = healthy','VT L1 Fail ALARM'],
    ['BO','','VT L2 MCB Trip – Alarm Relay Output','BO VT.2','60-VT2','TVTR','Annunciator / SCADA','VT L2 circuit lost','0 = healthy','VT L2 Fail ALARM'],
    ['BO','','VT L3 MCB Trip – Alarm Relay Output','BO VT.3','60-VT3','TVTR','Annunciator / SCADA','VT L3 circuit lost','0 = healthy','VT L3 Fail ALARM'],
    ['BO','','Open-Delta U0 VT Fail – Alarm Relay','BO VT.4','60-VT0','TVTR','Annunciator / SCADA','U0 winding circuit fault; affects earth fault detection','0 = healthy','U0 VT Fail ALARM'],
    ['BO','','Metering VT Fail – Alarm Relay','BO VT.5','60-VTM','TVTR','Annunciator / SCADA / Billing','Revenue metering VT lost; affects billing','0 = healthy','Metering VT Fail'],
    ['BO','','VT General Supervision Fail – Summary','BO VT.6','60-VTS','TVTR','All bay IEDs via hardwire / GOOSE','Any VT MCB/fuse failure; fed to all protection IEDs','0 = healthy','VT Supervision FAIL'],
    ['BO','','Busbar Overvoltage – Alarm Output (59)','BO VT.7','59','TVTR','Annunciator / SCADA / voltage ctrl','Bus OV alarm derived from VT measurements','0 = normal','Bus OV Alarm'],
    ['BO','','Busbar Undervoltage – Alarm Output (27)','BO VT.8','27','TVTR','Annunciator / SCADA / voltage ctrl','Bus UV alarm','0 = normal','Bus UV Alarm'],
    ['BO','','Time Sync Fail – Alarm Relay Output','BO VT.9','–','SPCO','All station IEDs / annunciator','GPS/IRIG-B sync lost; all IED timestamps affected','0 = in sync','Time Sync Fail ALARM'],
    ['BO','','IED Watchdog / Healthy Output','BO VT.10','WDG-OUT','SPCO','Station supervision','','Energised = healthy','IED Fail ALARM'],
    ['BO','','General Alarm Output','BO VT.11','ALM','SPCO','Annunciator / SCADA','Any VT bay alarm condition','0 = no alarm','VT Bay Alarm'],
  ];
}
function gooseVTBay() {
  return [
    ['GI','','Busbar Isolator Positions (from bus coupler / BB IED)','GOOSE sub.','89','XSWI','Busbar coupler IED or BB protection','Topology for VT bay zone identification (BB1 vs BB2)','stVal per switch','GOOSE timeout'],
    ['GI','','BB Protection Status (from BB-Diff IED)','GOOSE sub.','87B','PTRC','BB differential IED','BB protection events for VT bay recording','stVal = 0 normal','BB Trip GOOSE'],
    ['GI','','Station Time Master Clock Status','GOOSE sub.','–','SPCO','Time master clock IED','Station clock sync status; VT bay often redundant time master','Sync = 1','Clock GOOSE fail'],
    ['GO','','VT Health Dataset – All Windings (TVTR supervision)','GOOSE pub.','60-VTS','TVTR','ALL bay IEDs in substation','Publishes VT MCB/fuse status for all subscribers; VT supervision GOOSE','stVal per winding','VT Fail GOOSE'],
    ['GO','','Busbar Voltage Status – Live / Dead (27/59)','GOOSE pub.','27/59','TVTR','Bus couplers / all bay IEDs','Live / dead busbar status derived from VT measurements','stVal per threshold','Voltage Status GOOSE'],
    ['GO','','Busbar OV / UV Alarm (59/27 threshold)','GOOSE pub.','59/27','TVTR','C1 bay controllers / volt ctrl','OV/UV alarm published for SCADA and adjacent bay IEDs','stVal per threshold','OV/UV GOOSE'],
    ['GO','','Time Sync Status (IRIG-B / GPS)','GOOSE pub.','–','SPCO','All station IEDs','GPS/IRIG-B synchronisation status published to all IEDs','Sync = 1','Time Sync GOOSE'],
    ['GO','','Station-wide Zero-Sequence Voltage U0 (59N)','GOOSE pub.','59N','TVTR','All protection IEDs','U0 open-delta voltage for station-wide EF monitoring','stVal numerical','U0 GOOSE'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','Station supervision','','stVal = 1 healthy','GOOSE timeout'],
  ];
}
function mvVTBay() {
  return [
    ['MV','','Busbar Voltage UL1 (primary kV)','MMS Report','–','MMXU','SCADA / RTU','Station bus voltage; primary monitoring','Nominal Un','±10% Un'],
    ['MV','','Busbar Voltage UL2','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Busbar Voltage UL3','MMS Report','–','MMXU','SCADA / RTU','','Nominal Un',''],
    ['MV','','Residual Voltage U0 (kV)','MMS Report','59N','MMXU','SCADA / RTU','Zero-sequence voltage; earth fault indicator','~0 V balanced','> threshold alarm'],
    ['MV','','Negative Sequence Voltage V2 (kV)','MMS Report','47','MSQI','SCADA / RTU','Voltage unbalance component','~0 V balanced','> 2% Un alarm'],
    ['MV','','Positive Sequence Voltage V1 (kV)','MMS Report','–','MMXU','SCADA / RTU / PMU','Positive sequence; fundamental bus voltage','Nominal Un','< 0.95 Un'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / RTU / freq ctrl','Bus frequency; station reference','50.00 Hz ± 0.5','f < 49.5 / > 50.5'],
    ['MV','','ROCOF – Rate of Change of Frequency (Hz/s)','MMS Report','81R','MMXU','SCADA / RTU / UFLS','Rate of change of frequency; demand disconnection monitoring','~0 Hz/s normal','> 0.5 Hz/s alarm'],
    ['MV','','THD Voltage (%)','MMS Report','–','MMXU','SCADA / PQ metering','Total harmonic distortion; power quality indicator','< 5% normal','> 5% alarm'],
    ['MV','','5th Harmonic Voltage V5 (% fundamental)','MMS Report','–','MMXU','SCADA / PQ','5th harmonic voltage component','< 2%','> 2%'],
    ['MV','','Bus Voltage Phase Angle (degrees UTC)','MMS Report','–','MMXU','SCADA / PMU','Synchrophasor angle; requires GPS UTC sync; IEEE C37.118','UTC ref.','–'],
    ['MV','','Metering Voltage UL1 – Revenue Grade (kV)','MMS Report','–','MMXU','Billing / SCADA','From class 0.1/0.2S metering winding; settlement use','Nominal Un','MCB trip alarm'],
    ['MV','','Metering Voltage UL2 – Revenue Grade','MMS Report','–','MMXU','Billing / SCADA','','Nominal Un',''],
    ['MV','','Metering Voltage UL3 – Revenue Grade','MMS Report','–','MMXU','Billing / SCADA','','Nominal Un',''],
  ];
}

// ── HV MOTOR BAY ───────────────────────────────────────
function aiMotor(vl) {
  // Synchronous Compensator (SC): synchronous machine running at no-load, providing Q and inertia to grid.
  // No prime mover, no active power dispatch — AVR-driven Q control only.
  const s = [
    ['AI','AI-001','SC Stator Current IL1 – Main CT (core 1)','AI Ch.1 (ISC-L1)','87SC/51V/46/49','TCTR','SC CT secondary (class PX)','Class PX for stator differential; OC, NPS, thermal','0 – 20×In','–'],
    ['AI','AI-002','SC Stator Current IL2','AI Ch.2 (ISC-L2)','87SC/51V/46','TCTR','SC CT secondary','','0 – 20×In','–'],
    ['AI','AI-003','SC Stator Current IL3','AI Ch.3 (ISC-L3)','87SC/51V/46','TCTR','SC CT secondary','','0 – 20×In','–'],
    ['AI','AI-004','SC Stator CT2 Phase Current IL1 (neutral end)','AI Ch.4 (ISC2-L1)','87SC','TCTR','SC CT2 at neutral/line bushing (2nd set)','Second CT for stator differential zone closure','0 – 20×In','–'],
    ['AI','AI-005','SC Stator CT2 Phase Current IL2','AI Ch.5 (ISC2-L2)','87SC','TCTR','SC CT2','','0 – 20×In','–'],
    ['AI','AI-006','SC Stator CT2 Phase Current IL3','AI Ch.6 (ISC2-L3)','87SC','TCTR','SC CT2','','0 – 20×In','–'],
    ['AI','AI-007','SC Neutral Current – Stator Earth Fault (64F)','AI Ch.7 (IN-SC)','64F','TCTR','SC neutral CT (at star point)','Stator earth fault protection; high-impedance grounded through NGR','0 – rated NGR current','–'],
    ['AI','AI-008','SC Terminal Voltage UL1','AI Ch.8 (USC-L1)','27/59/81/40/32','TVTR','SC terminal VT','Terminal voltage; input to AVR, 40 LOE, 32 rev. power, 81 freq.','0 – 1.5×Un','–'],
    ['AI','AI-009','SC Terminal Voltage UL2','AI Ch.9 (USC-L2)','27/59','TVTR','SC terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-010','SC Terminal Voltage UL3','AI Ch.10 (USC-L3)','27/59','TVTR','SC terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-011','SC Neutral Displacement Voltage U0','AI Ch.11 (U0-SC)','59N','TVTR','SC neutral displacement VT (via NGT)','Backup stator earth fault via voltage method (95% stator coverage)','0 – 1.5×Un','–'],
    ['AI','AI-012','100% Stator EF – 3rd Harmonic Voltage','AI Ch.12 (V3H)','64G-100%','TVTR','3rd harmonic filter from neutral VT','Third-harmonic-based 100% stator EF protection (covers last 5% near neutral)','V3 present','V3 absent = fault'],
    ['AI','AI-013','Field Current (DC excitation)','AI Ch.13 (IFIELD)','40/24','MMXU','Field current shunt / DCCT','Excitation current; primary quantity for LOE and overflux','0 – rated If','–'],
    ['AI','AI-014','Field Voltage (DC)','AI Ch.14 (UFIELD)','64R','MMXU','Field voltage divider','Rotor voltage; used for rotor EF and ceiling voltage monitoring','0 – rated Uf','–'],
    ['AI','AI-015','Rotor Earth Fault Injection Current','AI Ch.15 (IR-EF)','64R','MMXU','Rotor EF injection relay','DC or low-freq AC injection method for rotor ground detection','< threshold','> threshold'],
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    // Large SC (≥100 Mvar) with enhanced cooling and monitoring
    s.push(['AI','AI-016','Stator RTD Set 2 – Winding Temperature Reference','AI Ch.16 (RTD-2)','49S','STMP','Redundant stator RTD bank','Second RTD set for redundant thermal protection on large SCs','0 – 200 °C','–']);
    s.push(['AI','AI-017','Bearing Vibration – Proximity Probe (shaft)','AI Ch.17 (VIB)','39','MMXU','Proximity probe (eddy-current)','Shaft vibration monitoring; key indicator for large SCs','µm displacement','> alarm / trip']);
    s.push(['AI','AI-018','Rotor Winding Temperature (indirect, I_f·R_f)','AI Ch.18 (TROT)','49R','PTTR','Derived from If and Rf','Indirect rotor temperature; IED calculates via resistance method','< rated','> alarm']);
  }
  if (v >= 400) {
    // Very large SC (≥200 Mvar) at 400 kV: hydrogen cooling, advanced excitation
    s.push(['AI','AI-019','Hydrogen Cooling – H2 Purity (%)','AI Ch.19 (H2-PUR)','71H','MMXU','H2 purity analyzer (4-20 mA)','Hydrogen purity; critical for cooling efficiency and safety','> 97%','< 95% alarm']);
    s.push(['AI','AI-020','Hydrogen Cooling – H2 Pressure (bar)','AI Ch.20 (H2-P)','63H','MMXU','H2 pressure transducer','H2 casing pressure; seal oil system interaction','Rated','Low/High']);
    s.push(['AI','AI-021','Seal Oil Differential Pressure','AI Ch.21 (DP-SO)','63SO','MMXU','Seal oil DP transducer','Seal oil must exceed H2 pressure to prevent leakage','> rated ΔP','Low ΔP → H2 leak']);
  }
  return s;
}
function biProtMotor(vl) {
  const s = [
    ['BI','','Manual Trip All – Local Panel','BI SC.1','86SC-T','PTRC','Panel trip PB','Trips SC CB + field breaker; initiates 86SC lockout','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel (via sync-check)','BI SC.2','86SC-C','CSWI','Panel close PB','Close only via 25 sync-check; bus must be live','0 = normal','Close Issued'],
    ['BI','','Start Sequence Initiate (pony motor / SFC)','BI SC.3','SC-START','CSWI','Start sequence control PB','Initiates SC run-up via pony motor or static frequency converter (SFC)','0 = not started','Start Sequence Active'],
    ['BI','','SC Ready to Synchronise (at rated speed)','BI SC.4','SC-READY','SPCO','Speed sensor + AVR ready','SC at rated speed, excitation built up, ready for synchronisation','Ready = 1','Not Ready'],
    ['BI','','Excitation System Healthy / On-line','BI SC.5','AVR-OK','SPCO','Excitation healthy relay','Static/brushless excitation system operational','Healthy = 1','Excitation Fail'],
    ['BI','','Loss of Excitation – External Relay (40)','BI SC.6','40','SPCO','LOE relay (hardwired backup)','Critical for SC — defines leading/lagging mode boundary','0 = normal','LOE Operated'],
    ['BI','','Reverse Power Direction – External Relay (32)','BI SC.7','32','PDOP','Directional power relay','SC absorbs small active power from grid (~1-2% for losses); monitor direction','Per mode','Direction Anomaly'],
    ['BI','','Negative Sequence – External Relay (46)','BI SC.8','46','SPCO','NPS relay (hardwired)','Hardwired NPS backup','0 = normal','NSC Relay Operated'],
    ['BI','','Stator Earth Fault – 64F Operated','BI SC.9','64F','SPCO','64F relay','Stator EF operated (95% coverage via NGR current)','0 = normal','SEF Operated'],
    ['BI','','100% Stator EF (3rd Harmonic) Operated','BI SC.10','64G-100%','SPCO','3rd harmonic EF relay','Covers last 5% of stator winding near neutral','0 = normal','100% SEF Operated'],
    ['BI','','Rotor Earth Fault – 64R Operated','BI SC.11','64R','SPCO','Rotor EF injection relay','First rotor earth fault alarm; investigate before 2nd fault causes trip','0 = normal','Rotor EF Operated'],
    ['BI','','Stator Winding RTD – Trip (49S-2)','BI SC.12','49S-2','PTTR','Stator RTD trip relay','Stator winding overtemperature','0 = normal','Stator Winding TRIP'],
    ['BI','','Bearing Temperature – High-High Trip','BI SC.13','49B-2','PTRC','Bearing RTD','Critical bearing temperature','0 = normal','Bearing TRIP'],
    ['BI','','Vibration High-High Trip (39)','BI SC.14','39','PTRC','Vibration monitor','Critical vibration; prevent shaft damage','0 = normal','Vibration TRIP'],
    ['BI','','Overspeed Trip (12)','BI SC.15','12','SPCO','Overspeed relay','Typically during start-up faults; less critical than generator (no prime mover)','0 = normal','Overspeed Trip'],
    ['BI','','AVR Mode Selector – Voltage Control','BI SC.16','AVR-V','AVCO','AVR mode selector','AVR in constant voltage mode (Q varies with grid V)','Per mode','Mode Change'],
    ['BI','','AVR Mode Selector – Reactive Power (Q) Control','BI SC.17','AVR-Q','ARCO','AVR mode selector','AVR in constant Q mode (fixed Mvar dispatch)','Per mode','Mode Change'],
    ['BI','','AVR Mode Selector – Power Factor Control','BI SC.18','AVR-PF','AVCO','AVR mode selector','AVR in PF mode (rare for SC; typically for generators)','Per mode','Mode Change'],
    ['BI','','Field Breaker Position – Closed','BI SC.19','41a','XCBR','Field breaker aux. (NC)','Field breaker between exciter and field winding','Closed = excited','FB discrepancy'],
    ['BI','','Field Breaker Position – Open','BI SC.20','41b','XCBR','Field breaker aux. (NO)','Cross-check pair','Open = de-excited','FB discrepancy'],
    ['BI','','Pole-Slip Detection (78PS) Operated','BI SC.21','78PS','RPSB','Pole-slip relay','Out-of-step detection; immediate trip required','0 = normal','Pole-Slip Detected'],
    ['BI','','Lockout Relay 86SC – Status','BI SC.22','86SC','SPCO','86SC aux.','','0 = reset','86SC Operated'],
    ['BI','','Starting Device – Pony Motor / SFC Healthy','BI SC.23','SFC-OK','SPCO','Pony motor / SFC supervision','Start-up equipment status','Healthy = 1','SFC Fail'],
    ['BI','','Lube Oil Pump – Running (AC or DC)','BI SC.24','23-LO','SPCO','Lube oil pump aux.','Bearing lube oil must be established before run-up','Running = 1','Lube Oil Fail'],
    ['BI','','Lube Oil Pressure – Low Alarm','BI SC.25','63-LO1','SPCO','Oil pressure switch','Bearing oil pressure below alarm','0 = normal','Lube Oil Press Low'],
    ['BI','','Lube Oil Pressure – Low Trip','BI SC.26','63-LO2','PTRC','Oil pressure switch','Critical oil pressure; trip SC','0 = normal','Lube Oil Press TRIP'],
    ['BI','','Turning Gear Engaged (during shutdown)','BI SC.27','23-TG','SPCO','Turning gear aux.','Slow rotation during cooldown; prevents shaft bowing','Engaged when stopped','TG Fail'],
    ['BI','','Busbar Protection Trip – Incoming','BI SC.28','87B-T','PTRC','BB-diff IED trip contact','BB zone trip triggers SC CB trip','0 = normal','BB Protection Trip'],
    ..._biTail('SC'),
  ];
  const v = parseInt(vl);
  if (v >= 220) {
    s.push(['BI','','Redundant RTD Bank 2 – Healthy','BI SC.29','RTD-2','SPCO','RTD supervision relay','Redundant stator RTD set for large SCs','Healthy = 1','RTD-2 Fault']);
    s.push(['BI','','Shaft Vibration – High Alarm (proximity probe)','BI SC.30','39P-1','SPCO','Vibration monitor (proximity)','Shaft displacement alarm','0 = normal','Shaft Vib Alarm']);
    s.push(['BI','','Stator Core Monitoring – Partial Discharge','BI SC.31','PD-SC','SPCO','PD monitoring system','Online PD monitoring on stator insulation','0 = normal','PD Level High']);
  }
  if (v >= 400) {
    // Hydrogen-cooled large SC at 400 kV
    s.push(['BI','','H2 Purity – Low Alarm','BI SC.32','71H-1','SPCO','H2 purity analyzer','Hydrogen purity below 95% — cooling efficiency degraded','0 = normal','H2 Purity Low']);
    s.push(['BI','','H2 Leak Detected – Casing','BI SC.33','71H-LK','SPCO','H2 leak detector (casing)','Hydrogen leak; FIRE/EXPLOSION HAZARD; trip immediately','0 = no leak','H2 LEAK ALARM']);
    s.push(['BI','','Seal Oil System – Healthy','BI SC.34','SO-OK','SPCO','Seal oil supervision','Seal oil DP above H2 pressure; prevents H2 leakage via shaft','Healthy = 1','Seal Oil Fail']);
    s.push(['BI','','Seal Oil DP – Low (H2 escape risk)','BI SC.35','SO-DP','PTRC','Seal oil DP switch','Critical — trip SC to prevent H2 loss','0 = normal','Seal Oil DP Low TRIP']);
    s.push(['BI','','Stator Cooling Water – Low Flow','BI SC.36','63-FLW2','SPCO','Stator water cooling flow switch','Direct water-cooled stator (very large SCs)','Flow OK = 0','SCW Flow Low']);
  }
  return s;
}
function boMotor(role) {
  const trip = role!=='backup' ? [
    ['BO','','Trip SC CB – TC1','BO SC.1','86SC-TC1','PTRC','SC CB Trip Coil 1','Main SC trip; high-current relay; independent DC','De-energised normal','SC Trip TC1'],
    ['BO','','Trip SC CB – TC2','BO SC.2','86SC-TC2','PTRC','SC CB Trip Coil 2','Redundant trip coil','De-energised normal','SC Trip TC2'],
    ['BO','','Trip Field Breaker','BO SC.3','86SC-FB','PTRC','Field breaker TC','De-excite rotor on trip; prevents voltage collapse damage','De-energised normal','Field Breaker Trip'],
    ['BO','','Close SC CB (via sync-check)','BO SC.4','52-CC','CSWI','SC CB Close Coil','Close only with 25 sync-check permissive and field energised','0 = not active','Close Issued'],
    ['BO','','Start Sequence – Pony Motor / SFC Initiate','BO SC.5','SC-SEQ','CSWI','Pony motor or SFC start contactor','Initiate run-up sequence','0 = not active','Start Sequence Active'],
    ['BO','','Lockout Relay 86SC – Operate','BO SC.6','86SC','SPCO','86SC operate coil','Full SC isolation; blocks restart until reset','0 = reset','86SC Operated'],
    ['BO','','86SC Remote Reset','BO SC.7','86SC-RST','SPCO','86SC reset coil','Remote reset after investigation','0 = not reset','Reset Issued'],
    ['BO','','BFI to BB-Diff','BO SC.8','50BF-I','RBRF','BB-diff IED BI input','BFP initiation','0 = normal','BFI Issued'],
  ] : [
    ['BO','','Backup Trip – SC CB TC2','BO SC.1','86SC-BK','PTRC','SC CB TC2','P2 backup trip','De-energised normal','P2 SC Trip'],
    ['BO','','Backup Trip – Field Breaker','BO SC.2','86SC-FB-BK','PTRC','Field breaker TC','P2 backup field trip','De-energised normal','P2 Field Trip'],
    ['BO','','Backup BFI','BO SC.3','50BF-I','RBRF','BB-diff P2 channel','P2 BFP initiation','0 = normal','P2 BFI'],
  ];
  return [...trip,
    ['BO','','Stator Differential Trip (87SC)','BO SC.IN1','87SC','PDIF','Annunciator / SCADA','87SC operated; stator internal fault','0 = not operated','87SC Trip'],
    ['BO','','Stator EF Trip (64F, 95% coverage)','BO SC.IN2','64F','SPCO','Annunciator / SCADA','Stator earth fault operated','0 = not operated','SEF Trip'],
    ['BO','','100% Stator EF Trip (3rd harmonic method)','BO SC.IN3','64G-100%','SPCO','Annunciator / SCADA','Stator EF in last 5% near neutral','0 = not operated','100% SEF Trip'],
    ['BO','','Rotor EF Alarm (64R)','BO SC.IN4','64R','SPCO','Annunciator / SCADA','First rotor earth fault — investigate urgently','0 = normal','Rotor EF Alarm'],
    ['BO','','Loss of Excitation Trip (40)','BO SC.IN5','40','SPCO','Annunciator / SCADA','LOE — SC operating point falls outside capability curve','0 = not operated','LOE Trip'],
    ['BO','','Reverse Active Power / Motoring Trip (32)','BO SC.IN6','32','PDOP','Annunciator / SCADA','Abnormal active power direction','0 = not operated','Rev. Power Trip'],
    ['BO','','Negative Sequence Trip (46)','BO SC.IN7','46','SPCO','Annunciator / SCADA','NPS thermal capability exceeded','0 = not operated','NSC Trip'],
    ['BO','','Voltage-Restrained OC Trip (51V)','BO SC.IN8','51V','PVOC','Annunciator / SCADA','Backup OC with voltage restraint','0 = not operated','51V Trip'],
    ['BO','','V/Hz Overflux Trip (24)','BO SC.IN9','24','PVPH','Annunciator / SCADA','Overfluxing trip; stator core saturation','0 = not operated','V/Hz Trip'],
    ['BO','','Under / Overfrequency Trip (81)','BO SC.IN10','81','PTUF','Annunciator / SCADA','Frequency outside operating range','0 = not operated','Frequency Trip'],
    ['BO','','Overvoltage Trip (59)','BO SC.IN11','59','PTOV','Annunciator / SCADA','Overvoltage; likely after LOE or exciter fault','0 = not operated','OV Trip'],
    ['BO','','Undervoltage Trip (27) / Ride-Through End','BO SC.IN12','27','PTUV','Annunciator / SCADA','UV below ride-through envelope','0 = not operated','UV Trip'],
    ['BO','','Pole-Slip Trip (78PS)','BO SC.IN13','78PS','RPSB','Annunciator / SCADA','Out-of-step detected; must trip','0 = not operated','Pole-Slip Trip'],
    ['BO','','Stator Thermal Trip (49S)','BO SC.IN14','49S','PTTR','Annunciator / SCADA','Stator thermal model trip','0 = not operated','Stator Thermal Trip'],
    ['BO','','Bearing / Vibration Trip Summary','BO SC.IN15','39/49B','PTRC','Annunciator / SCADA','Mechanical protection summary','0 = normal','Mechanical Trip'],
    ['BO','','AVR Voltage Raise Command','BO SC.IN16','AVR-UP','AVCO','AVR raise relay','Increase field current / voltage setpoint','0 = not active','AVR Raise'],
    ['BO','','AVR Voltage Lower Command','BO SC.IN17','AVR-DN','AVCO','AVR lower relay','Decrease field current / voltage setpoint','0 = not active','AVR Lower'],
    ['BO','','Q Setpoint Raise (Mvar)','BO SC.IN18','Q-UP','ARCO','Q setpoint controller','Raise reactive power dispatch','0 = not active','Q Raise'],
    ['BO','','Q Setpoint Lower (Mvar)','BO SC.IN19','Q-DN','ARCO','Q setpoint controller','Lower reactive power dispatch','0 = not active','Q Lower'],
    ..._boTail('SC')];
}
function gooseMotor(role) {
  return [
    ['GI','','SC CB Position (from C1)','GOOSE sub.','52','XCBR','C1 Bay Controller','CB status for protection logic and interlocking','stVal = open/closed','GOOSE timeout'],
    ['GI','','SC Isolator / Earth Switch Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','Bay topology for interlocking','stVal per switch','GOOSE timeout'],
    ['GI','','Field Breaker Position (from C1)','GOOSE sub.','41','XCBR','C1 Bay Controller','Field breaker status','stVal = open/closed','GOOSE timeout'],
    ['GI','','BB Protection Trip (from BB-Diff)','GOOSE sub.','87B','PTRC','BB differential IED','BB zone trip triggers SC CB + Field Breaker trip','stVal = 0 normal','BB Trip GOOSE'],
    ['GI','','Bus Voltage (from VT Bay for sync-check)','GOOSE sub.','25','RSYN','VT Bay IED','Bus voltage phasors for synchronisation','stVal numerical','Sync GOOSE Fail'],
    ['GI','','AVR Q Setpoint (from SCADA / voltage controller)','GOOSE sub.','AVR-SP','AVCO','SCADA / voltage ctrl','Mvar setpoint for AVR Q-control mode','stVal numerical','Setpoint GOOSE Fail'],
    ['GI','','System V-Control Group Command (TSO area control)','GOOSE sub.','VCG','AVCO','TSO voltage controller','Coordinated area voltage control setpoint','stVal numerical','VCG GOOSE Fail'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Paired IED health','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health (from P1)','GOOSE sub.','WDG','SPCO','P1 IED','P2 monitors P1','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GO','','IED Watchdog Heartbeat','GOOSE pub.','WDG','SPCO','C1 / Paired IED','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','SC Trip PTRC.Tr (summary)','GOOSE pub.','86SC-GEN','PTRC','C1 / SCADA','All SC protection trips published','stVal = 0 normal','SC Trip GOOSE'],
    ['GO','','Field Breaker Trip Command','GOOSE pub.','86SC-FB','PTRC','C1 / field breaker IED','De-excitation command via GOOSE','stVal = 0 normal','FB Trip GOOSE'],
    ['GO','','Loss of Excitation (40) Status','GOOSE pub.','40','SPCO','C1 / SCADA / TSO','LOE event; affects system voltage support','stVal = 0 normal','LOE GOOSE'],
    ['GO','','Synchronisation Ready Status','GOOSE pub.','SC-READY','SPCO','C1 / SCADA','SC at speed and excited; ready for grid connection','stVal = 1 ready','Ready GOOSE'],
    ['GO','','Reactive Power Q Output (Mvar)','GOOSE pub.','SC-Q','MMXU','C1 / SCADA / TSO / voltage ctrl','Real-time Q output for coordinated voltage control','stVal numerical','Q GOOSE'],
    ['GO','','AVR Operating Mode (V / Q / PF)','GOOSE pub.','AVR-MODE','AVCO','C1 / SCADA','Active AVR control mode','stVal per mode','Mode GOOSE'],
    ['GO','','BFI RBRF.OpEx (to BB-Diff)','GOOSE pub.','50BF','RBRF','BB-Diff IED','BFP initiation over GOOSE','stVal = 0 normal','BFI GOOSE'],
  ];
}
function mvMotor(vl, full) {
  const s = [
    ['MV','','SC Stator Current IL1 (RMS, primary kA)','MMS Report','–','MMXU','SCADA / TSO','Stator current; thermal image input','0 – rated','> 1.1×In alarm'],
    ['MV','','SC Stator Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','SC Stator Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Negative Sequence Current I2 (% rated)','MMS Report','46','MSQI','SCADA','NPS monitoring; SC is sensitive to unbalance','< 5%','> 5% alarm'],
    ['MV','','SC Terminal Voltage UL1 (kV)','MMS Report','–','MMXU','SCADA / AVR','Primary AVR feedback','Nominal Un','±5% Un'],
    ['MV','','SC Terminal Voltage UL2','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','SC Terminal Voltage UL3','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','Active Power P (MW, absorbed for losses)','MMS Report','–','MMXU','SCADA / TSO','Small active power absorbed from grid (~1-2% of MVA rating)','~0.01–0.02 pu','Rev. power anomaly'],
    ['MV','','Reactive Power Q (Mvar)','MMS Report','–','MMXU','SCADA / TSO / voltage ctrl','PRIMARY operating quantity; leading or lagging','Per setpoint','> Q capability'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA','Very small (SC is nearly all reactive)','≈ 0','–'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / TSO','System frequency','50.00 Hz','f alarm'],
    ['MV','','V/Hz Ratio (pu)','MMS Report','24','PVPH','SCADA','Overflux monitoring','≤ 1.05 pu','> 1.05'],
    ['MV','','Field Current If (A DC)','MMS Report','–','MMXU','SCADA / AVR','Excitation current; determines Q output','Per Q setpoint','Ceiling / floor'],
    ['MV','','Field Voltage Uf (V DC)','MMS Report','–','MMXU','SCADA / AVR','Excitation voltage','Per If','Ceiling'],
    ['MV','','Stator Differential Id – Phase L1 (A)','MMS Report','87SC','PDIF','IED HMI / SCADA','87SC operating current; ~0 A normal','~0 A','> Id_set'],
    ['MV','','Capability Curve Operating Point (Q vs P)','MMS Report','40/24','MMXU','SCADA / AVR','Position on P-Q capability diagram; LOE approach indicator','Within curve','Outside curve'],
    ['MV','','Synchronous Inertia Contribution (MWs)','MMS Report','–','MMXU','SCADA / TSO','Inertia contribution to grid (H × S_rated)','Per design','–'],
    ['MV','','Short-Circuit Contribution (kA)','MMS Report','–','MMXU','SCADA / TSO','SC fault current contribution to grid SCL','Per design','Monitoring only'],
  ];
  if (full) {
    s.push(['MV','','Stator RTD Temperature – Ph A (°C)','MMS Report','49S','PTTR','SCADA / alarm','Stator winding Phase A','< 105°C','> 105°C alarm']);
    s.push(['MV','','Stator RTD Temperature – Ph B (°C)','MMS Report','49S','PTTR','SCADA / alarm','Phase B','< 105°C','> 105°C alarm']);
    s.push(['MV','','Stator RTD Temperature – Ph C (°C)','MMS Report','49S','PTTR','SCADA / alarm','Phase C','< 105°C','> 105°C alarm']);
    s.push(['MV','','Drive-End Bearing Temperature (°C)','MMS Report','49B','PTTR','SCADA / alarm','DE bearing RTD','< rated','> rated alarm']);
    s.push(['MV','','Non-Drive-End Bearing Temperature (°C)','MMS Report','49B','PTTR','SCADA / alarm','NDE bearing RTD','< rated','> rated alarm']);
    s.push(['MV','','Shaft Vibration (µm peak-peak)','MMS Report','39','MMXU','SCADA / condition monitoring','Proximity probe vibration','< alarm','> alarm']);
    s.push(['MV','','Reactive Energy Delivered kVArh (leading)','MMS Report','–','MMTR','SCADA / TSO / Billing','Cumulative Q output (leading direction)','Cumulative','–']);
    s.push(['MV','','Reactive Energy Absorbed kVArh (lagging)','MMS Report','–','MMTR','SCADA / TSO / Billing','Cumulative Q absorbed (lagging direction)','Cumulative','–']);
    s.push(['MV','','CB Operation Count','MMS Report','–','MMTR','SCADA / maint.','Total CB operations','Cumulative','> design']);
    s.push(['MV','','Running Hours – Total','MMS Report','–','MMTR','SCADA / maint.','Total synchronised hours','Cumulative','–']);
  }
  if (parseInt(vl) >= 400 &amp;&amp; full) {
    // Hydrogen-cooled large SC
    s.push(['MV','','H2 Purity (%)','MMS Report','71H','MMXU','SCADA','Hydrogen coolant purity','> 97%','< 95% alarm']);
    s.push(['MV','','H2 Pressure (bar)','MMS Report','63H','MMXU','SCADA','Hydrogen casing pressure','Rated','Low/High']);
    s.push(['MV','','Seal Oil Differential Pressure (bar)','MMS Report','63SO','MMXU','SCADA','Seal oil DP vs H2','> rated ΔP','Low ΔP']);
  }
  return s;
}


// ═══════════════════════════════════════════════════════════════════════════
// C2 SIGNAL FUNCTIONS – BACKUP CONTROL IED
// ═══════════════════════════════════════════════════════════════════════════

// C2 AI – independent metering CT core (5th core, class 0.2S revenue grade)
function aiC2meter(bf, vl) {
  if (bf === 'line') {
    const s = [
      ['AI','AI-001','Metering Current IL1 – 5th CT Core (C2 dedicated)','AI Ch.C2-1 (IB-L1)','–','TCTR','5th CT core (class 0.2S revenue)','Fully independent from P1, P2, C1 cores; revenue metering','0 – 20×In','–'],
      ['AI','AI-002','Metering Current IL2','AI Ch.C2-2 (IB-L2)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-003','Metering Current IL3','AI Ch.C2-3 (IB-L3)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-004','Metering Earth Current I0','AI Ch.C2-4 (IB-0)','–','TCTR','CT neutral (5th core)','Zero-sequence for C2 metering','0 – 20×In','–'],
      ['AI','AI-005','C2 Bus Voltage UL1 – Independent VT Winding','AI Ch.C2-5 (UC2-L1)','–','TVTR','Dedicated C2 VT winding (or shared secondary)','Independent voltage reference for C2 MMXU','0 – 1.5×Un','–'],
      ['AI','AI-006','C2 Bus Voltage UL2','AI Ch.C2-6 (UC2-L2)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–'],
      ['AI','AI-007','C2 Bus Voltage UL3','AI Ch.C2-7 (UC2-L3)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–']
    ];
    return s;
  } else if (bf === 'transformer' || bf === 'autotx') {
    const s = [
      ['AI','AI-001','HV Metering Current IL1 – 5th CT Core (C2)','AI Ch.C2-1 (IHV-M-L1)','–','TCTR','5th CT core HV side (class 0.2S)','Revenue-grade; independent from P1/P2/C1 cores','0 – 20×In','–'],
      ['AI','AI-002','HV Metering Current IL2','AI Ch.C2-2 (IHV-M-L2)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-003','HV Metering Current IL3','AI Ch.C2-3 (IHV-M-L3)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-004','HV Metering Voltage UL1 – C2 VT Winding','AI Ch.C2-4 (UHV-C2-L1)','–','TVTR','Dedicated C2 VT winding HV side','Independent voltage for C2 MMXU and AVR backup','0 – 1.5×Un','–'],
      ['AI','AI-005','HV Metering Voltage UL2','AI Ch.C2-5 (UHV-C2-L2)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–'],
      ['AI','AI-006','HV Metering Voltage UL3','AI Ch.C2-6 (UHV-C2-L3)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–']
    ];
    if (bf === 'autotx') {
      s.push(['AI','AI-007','LV (Common) Metering Current IL1 – 5th CT Core','AI Ch.C2-7 (ILV-M-L1)','–','TCTR','LV common winding 5th CT core','Revenue metering on LV side; independent from P1/P2','0 – 20×In','–']);
      s.push(['AI','AI-008','LV (Common) Metering Current IL2','AI Ch.C2-8 (ILV-M-L2)','–','TCTR','LV 5th CT core','','0 – 20×In','–']);
      s.push(['AI','AI-009','LV (Common) Metering Current IL3','AI Ch.C2-9 (ILV-M-L3)','–','TCTR','LV 5th CT core','','0 – 20×In','–']);
    }
    return s;
  } else if (bf === 'reactor' || bf === 'capbank' || bf === 'svc' || bf === 'motor' || bf === 'generator') {
    // Equipment bays with dedicated current path for C2
    const label = {reactor:'Reactor',capbank:'Bank',svc:'SVC HV',motor:'SC',generator:'HV'}[bf];
    return [
      ['AI','AI-001',`${label} Metering Current IL1 – 5th CT Core (C2)`,'AI Ch.C2-1 (IM-L1)','–','TCTR','5th CT core (class 0.2S)','Revenue-grade / redundant metering; independent from P1/P2/C1 cores','0 – 20×In','–'],
      ['AI','AI-002',`${label} Metering Current IL2`,'AI Ch.C2-2 (IM-L2)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-003',`${label} Metering Current IL3`,'AI Ch.C2-3 (IM-L3)','–','TCTR','5th CT core','','0 – 20×In','–'],
      ['AI','AI-004','Metering Voltage UL1 – C2 VT Winding','AI Ch.C2-4 (UC2-L1)','–','TVTR','Dedicated C2 VT winding','Independent voltage reference for C2 MMXU','0 – 1.5×Un','–'],
      ['AI','AI-005','Metering Voltage UL2','AI Ch.C2-5 (UC2-L2)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–'],
      ['AI','AI-006','Metering Voltage UL3','AI Ch.C2-6 (UC2-L3)','–','TVTR','C2 VT winding','','0 – 1.5×Un','–']
    ];
  } else if (bf === 'vtbay') {
    // VT bay C2 = independent metering VT winding publisher (redundant to main VT bay IED)
    return [
      ['AI','AI-001','Busbar Voltage UL1 – C2 Metering Winding','AI Ch.C2-1 (UBB-C2-L1)','–','TVTR','Busbar VT dedicated C2 metering winding','Independent VT winding for redundant station metering','0 – 1.5×Un','–'],
      ['AI','AI-002','Busbar Voltage UL2 – C2 Metering Winding','AI Ch.C2-2 (UBB-C2-L2)','–','TVTR','C2 metering winding','','0 – 1.5×Un','–'],
      ['AI','AI-003','Busbar Voltage UL3 – C2 Metering Winding','AI Ch.C2-3 (UBB-C2-L3)','–','TVTR','C2 metering winding','','0 – 1.5×Un','–'],
      ['AI','AI-004','Residual Voltage U0 – C2 Open Delta','AI Ch.C2-4 (U0-C2)','–','TVTR','C2 dedicated open-delta winding','Independent zero-sequence voltage publisher','0 – 1.5×Un','–']
    ];
  } else {
    // Coupler C2 – bus voltage only (no separate coupler metering CT in practice)
    return [
      ['AI','AI-001','BB1 Voltage UL1 – C2 Independent Winding','AI Ch.C2-1 (UBB1-C2-L1)','–','TVTR','BB1 VT dedicated C2 winding','Independent bus voltage for C2 sync monitoring','0 – 1.5×Un','–'],
      ['AI','AI-002','BB1 Voltage UL2','AI Ch.C2-2 (UBB1-C2-L2)','–','TVTR','BB1 VT C2 winding','','0 – 1.5×Un','–'],
      ['AI','AI-003','BB1 Voltage UL3','AI Ch.C2-3 (UBB1-C2-L3)','–','TVTR','BB1 VT C2 winding','','0 – 1.5×Un','–'],
      ['AI','AI-004','BB2 Voltage UL1 – C2 Independent Winding','AI Ch.C2-4 (UBB2-C2-L1)','–','TVTR','BB2 VT dedicated C2 winding','Independent BB2 voltage reference','0 – 1.5×Un','–'],
      ['AI','AI-005','BB2 Voltage UL2','AI Ch.C2-5 (UBB2-C2-L2)','–','TVTR','BB2 VT C2 winding','','0 – 1.5×Un','–'],
      ['AI','AI-006','BB2 Voltage UL3','AI Ch.C2-6 (UBB2-C2-L3)','–','TVTR','BB2 VT C2 winding','','0 – 1.5×Un','–']
    ];
  }
}

// C2 BI – independent supervisory and control inputs
function biControlC2(bf, pa) {
  const s = [
    ['BI','','CB1 52a – C2 Independent Supervision Wiring','BI C2-CB.1','52a','XCBR','CB1 aux. terminal (C2 dedicated wiring)','C2 independent CB monitoring; separate cable from C1 wiring','Closed when CB closed','C2 CB pos. discrepancy'],
    ['BI','','CB1 52b – C2 Independent Supervision Wiring','BI C2-CB.2','52b','XCBR','CB1 aux. terminal (C2 wiring)','Cross-check pair; ensures C2 independent topology view','Closed when CB open','C2 CB pos. discrepancy'],
    ['BI','','CB1 L/R Selector – Local (C2 supervision)','BI C2-CB.3','43','XCBR','CB1 L/R selector aux. (C2 wiring)','C2 monitors local/remote mode; blocks C2 remote commands','Remote = 0','C2 Local Mode Active'],
    ['BI','','CB1 SF6 Gas Density – Alarm (C2 wiring)','BI C2-CB.4','63-1','XCBR','SF6 density relay (C2 dedicated)','C2 independent gas monitoring path','Gas OK = 0','C2 SF6 Alarm'],
    ['BI','','CB1 SF6 Gas Density – Lockout (C2 wiring)','BI C2-CB.5','63-2','XCBR','SF6 density relay (C2 dedicated)','Block close via C2 path if gas lockout','Gas OK = 0','C2 SF6 Lockout'],
    ['BI','','Busbar Isolator QA1 – C2 Position Supervision','BI C2-SW.1','89-BB1c','XSWI','QA1 aux. (C2 dedicated wiring)','C2 independent topology monitoring','Closed = 1','C2 QA1 discrepancy'],
    ['BI','','Busbar Isolator QA2 – C2 Position Supervision','BI C2-SW.2','89-BB2c','XSWI','QA2 aux. (C2 dedicated wiring)','Required for C2 interlocking independent computation','Closed = 1','C2 QA2 discrepancy'],
    ['BI','','Line Isolator QB – C2 Position Supervision','BI C2-SW.3','89-LBc','XSWI','QB aux. (C2 wiring)','C2 independent line-side isolator monitoring','Closed = 1','C2 QB discrepancy'],
    ['BI','','Earth Switch QE – C2 Position Supervision','BI C2-SW.4','89-ESc','XSWI','QE aux. (C2 dedicated)','SAFETY: independent earth switch monitoring on C2','Open = 0 (normal)','C2 EARTH SW CLOSED'],
    ['BI','','C2 Backup Control Selector – Active / Standby','BI C2-CO.1','43-C2','CSWI','C2 active/standby selector switch','Selects whether C2 or C1 is the active control master','Per selector','C2 Control Mode Change'],
    ['BI','','Remote Trip Command – RTU-2 / SCADA-2 (C2 path)','BI C2-CO.2','–','CSWI','RTU-2 hardwired output (redundant)','Backup hardwired trip via C2 independent RTU','0 = normal','C2 Remote Trip Issued'],
    ['BI','','Remote Close Command – RTU-2 / SCADA-2 (C2 path)','BI C2-CO.3','–','CSWI','RTU-2 hardwired output','Backup hardwired close via C2 RTU path','0 = normal','C2 Remote Close Issued'],
    ['BI','','Bay Alarm Accept – C2 Local Panel','BI C2-CO.4','–','SPCO','C2 alarm accept PB','Acknowledge alarms from C2 panel','0 = not pressed','C2 Alarm Accepted'],
    ['BI','','Bay Alarm Reset – C2 Local Panel','BI C2-CO.5','–','SPCO','C2 alarm reset PB','Reset latched alarms via C2 panel','0 = not pressed','C2 Alarm Reset'],
    ['BI','','IRIG-B / GPS Time Sync – C2 Receiver (independent)','BI C2-CO.6','–','SPCO','GPS/IRIG-B receiver 2 output','Second independent time synchronisation source','Sync = 1','C2 Time Sync Fail'],
    ['BI','','C1 IED Watchdog / Healthy (C2 monitors C1)','BI C2-CO.7','WDG-C1','SPCO','C1 watchdog output contact','C2 monitors C1 IED health; takeover logic trigger','Healthy = 1','C1 IED Fail → C2 takeover'],
    ['BI','','DC Auxiliary Supply C2 – Healthy','BI C2-CO.8','DC-OK','SPCO','C2 DC supervision relay','C2 has its own independent DC supply','Energised = 1','C2 DC Supply Fail'],
    ['BI','','SCADA-2 / RTU-2 Communication Link Healthy','BI C2-CO.9','–','SPCO','RTU-2 self-supervision relay','Backup SCADA communication path monitoring','Healthy = 1','SCADA-2 Comms Fail'],
    ['BI','','Test Mode Active (C2)','BI C2-CO.10','TEST','SPCO','C2 maintenance keyswitch','Suppress C2 SCADA alarms in test mode','0 = not in test','C2 TEST MODE ACTIVE']
  ];
  if (bf === 'transformer' || bf === 'autotx') {
    s.push(['BI','','AVR Backup Mode – C2 AVR Control Active','BI C2-CO.11','AVR-C2','AVCO','C2 AVR backup selector','C2 takes over AVR function if C1 fails','0 = C1 active','C2 AVR Active']);
    s.push(['BI','','OLTC Tap Raise – C2 Local Panel Pushbutton','BI C2-CO.12','TC-UP','ATCC','C2 tap-raise PB','Manual OLTC raise via C2 panel (backup path)','0 = not pressed','C2 Tap Raise']);
    s.push(['BI','','OLTC Tap Lower – C2 Local Panel Pushbutton','BI C2-CO.13','TC-DN','ATCC','C2 tap-lower PB','Manual OLTC lower via C2 panel (backup path)','0 = not pressed','C2 Tap Lower']);
  }
  if (bf === 'generator') {
    s.push(['BI','','86G Lockout Reset – C2 Local Panel','BI C2-CO.11','86G-RST','SPCO','C2 86G reset PB','Backup reset path for generator lockout','0 = not pressed','C2 86G Reset']);
    s.push(['BI','','Excitation On/Off – C2 Local Panel','BI C2-CO.12','AVR-CMD','SPCO','C2 excitation control PB','Backup excitation control from C2','0 = not pressed','C2 Excitation Cmd']);
  }
  if (bf === 'svc') {
    s.push(['BI','','SVC Q Setpoint – C2 Raise (backup)','BI C2-CO.11','SVC-UP','SPCO','C2 Q-raise PB','Backup Q setpoint raise from C2','0 = not pressed','C2 SVC Q Raise']);
    s.push(['BI','','SVC Q Setpoint – C2 Lower (backup)','BI C2-CO.12','SVC-DN','SPCO','C2 Q-lower PB','Backup Q setpoint lower from C2','0 = not pressed','C2 SVC Q Lower']);
  }
  if (bf === 'motor') {
    s.push(['BI','','Motor Start – C2 Local Panel (backup)','BI C2-CO.11','52-START','CSWI','C2 start PB','Backup motor start from C2 panel','0 = not pressed','C2 Motor Start']);
    s.push(['BI','','Motor Stop – C2 Local Panel (backup)','BI C2-CO.12','52-STOP','CSWI','C2 stop PB','Backup motor stop from C2 panel','0 = not pressed','C2 Motor Stop']);
  }
  return s;
}

// C2 BO – backup control, backup annunciation, independent hardwired trip path
function boControlC2(bf) {
  const s = [
    ['BO','','Backup Close Command – CB1 (C2 independent path)','BO C2-CO.1','52-CC2','CSWI','CB1 Close Coil (C2 wired path)','C2 backup close; independent wiring from C1; via C2 interlocking','0 = not active','C2 Close Issued'],
    ['BO','','Emergency Trip Command – C2 Hardwired Path','BO C2-CO.2','86-C2','PTRC','CB Trip coil (via C2 independent relay)','Last-resort trip from C2 (e.g. on C1 complete failure)','De-energised normal','C2 Trip Issued'],
    ['BO','','Close Permit – C2 Interlocking Result','BO C2-CO.3','–','CSWI','C2 close permit relay (independent)','C2 independent interlocking computation result','0 = not permitted','C2 Close Permitted'],
    ['BO','','Bay Alarm – C2 Annunciator Window','BO C2-CO.4','–','SPCO','C2 annunciator fascia (redundant panel)','Bay alarm replicated on C2 annunciator','0 = no alarm','C2 Bay Alarm'],
    ['BO','','Bay Alarm Summary – C2 to SCADA-2','BO C2-CO.5','–','SPCO','SCADA-2 alarm summary input','Bay alarm summary on redundant SCADA path','0 = no alarm','C2 Bay Alarm Summary'],
    ['BO','','Panel Mimic – CB Closed LED (C2 panel)','BO C2-CO.6','52','CSWI','C2 panel CB closed LED (red)','Mimic from C2 independent CB monitoring','0 = CB open','C2 CB Closed'],
    ['BO','','Panel Mimic – CB Open LED (C2 panel)','BO C2-CO.7','52','CSWI','C2 panel CB open LED (green)','Mimic from C2 independent CB monitoring','0 = CB closed','C2 CB Open'],
    ['BO','','Panel Mimic – Bay Energised (C2 panel)','BO C2-CO.8','–','CSWI','C2 panel energised LED (white)','Voltage presence indication on C2 panel','0 = de-energised','C2 Bay Energised'],
    ['BO','','C2 Watchdog / Healthy Output','BO C2-CO.9','WDG-C2','SPCO','C1 IED BI / station supervision','C2 publishes health to C1 and station; de-energises on failure','Energised = healthy','C2 IED Fail ALARM'],
    ['BO','','C2 Active Control Mode Indication','BO C2-CO.10','43-C2','CSWI','Panel LED / SCADA-2','Indicates C2 is currently the active control master','0 = C1 active','C2 Control Active'],
    ['BO','','SCADA-2 / RTU-2 Communication Fail Alarm','BO C2-CO.11','–','SPCO','C2 alarm annunciator','Backup SCADA path loss from C2','0 = comms OK','SCADA-2 Comms Fail'],
    ['BO','','C2 Time Sync Fail Alarm','BO C2-CO.12','–','SPCO','C2 alarm / SCADA-2','GPS/IRIG-B receiver 2 sync lost','0 = in sync','C2 Time Sync Fail'],
    ['BO','','Station Alarm – C2 Annunciator (station bus)','BO C2-CO.13','–','SPCO','Station alarm bus relay (C2 path)','Bay alarm on redundant station alarm wiring','0 = no alarm','Bay Alarm (C2 path)'],
    ['BO','','C2 Fault Recorder Trigger Output','BO C2-CO.14','FRT-C2','RADR','DFR second trigger channel','High-speed trigger from C2 path to DFR backup channel','0 = not triggered','C2 FR Triggered']
  ];
  if (bf === 'transformer' || bf === 'autotx') {
    s.push(['BO','','OLTC Tap Raise – C2 Remote Command','BO C2-CO.15','TC-UP','ATCC','OLTC drive motor relay (C2 path)','Backup AVR tap-raise via C2','0 = not active','C2 Tap Raise']);
    s.push(['BO','','OLTC Tap Lower – C2 Remote Command','BO C2-CO.16','TC-DN','ATCC','OLTC drive motor relay (C2 path)','Backup AVR tap-lower via C2','0 = not active','C2 Tap Lower']);
    s.push(['BO','','Cooling Bank Command – C2 Backup Start','BO C2-CO.17','26-C2B','SPCO','Cooling contactor (C2 wired path)','C2 backup thermal control path for cooling system','0 = stopped','C2 Cooling Start']);
  }
  if (bf === 'generator') {
    s.push(['BO','','86G Lockout Reset – C2 Remote','BO C2-CO.15','86G-RST','SPCO','86G lockout reset coil (C2 path)','Backup reset after fault cleared','0 = not reset','C2 86G Reset']);
    s.push(['BO','','Excitation Command – C2 Backup Path','BO C2-CO.16','AVR-CMD','SPCO','Excitation system relay (C2 path)','Backup excitation command path','0 = normal','C2 Excitation Cmd']);
  }
  if (bf === 'svc') {
    s.push(['BO','','SVC Q Setpoint – C2 Raise','BO C2-CO.15','SVC-UP','SPCO','SVC thyristor ctrl (C2 path)','Backup Q raise from SCADA-2','0 = normal','C2 Q Raise Active']);
    s.push(['BO','','SVC Q Setpoint – C2 Lower','BO C2-CO.16','SVC-DN','SPCO','SVC thyristor ctrl (C2 path)','Backup Q lower from SCADA-2','0 = normal','C2 Q Lower Active']);
  }
  if (bf === 'motor') {
    s.push(['BO','','Motor Start Command – C2 Path','BO C2-CO.15','52-START','CSWI','Motor starter (C2 path)','Backup start from C2 or DCS-2','0 = not active','C2 Start Cmd']);
    s.push(['BO','','Motor Stop Command – C2 Path','BO C2-CO.16','52-STOP','CSWI','Motor starter (C2 path)','Backup stop from C2 or DCS-2','0 = not active','C2 Stop Cmd']);
  }
  return s;
}

// C2 GOOSE – subscribes to P1/P2/C1; publishes backup topology and watchdog
function gooseC2(vl, bf) {
  return [
    // GI – C2 subscribes
    ['GI','','P1 Trip Status (from P1 GOOSE)','GOOSE sub.','86-P1','PTRC','P1 Protection IED','C2 monitors P1 trip status for display and logging','stVal = 0 normal','P1 Trip → C2 log'],
    ['GI','','P2 Trip Status (from P2 GOOSE)','GOOSE sub.','86-P2','PTRC','P2 Protection IED','C2 monitors P2 backup trip status','stVal = 0 normal','P2 Trip → C2 log'],
    ['GI','','C1 CB Position XCBR.Pos (from C1 GOOSE)','GOOSE sub.','52','XCBR','C1 Bay Controller','C2 cross-checks C1 CB status against own wiring','stVal = open/closed','C1 CB GOOSE timeout'],
    ['GI','','C1 Topology Dataset (from C1 GOOSE)','GOOSE sub.','89','XSWI','C1 Bay Controller','C2 receives C1 topology for cross-validation','stVal per switch','C1 Topology GOOSE timeout'],
    ['GI','','C1 Watchdog Health (from C1 GOOSE)','GOOSE sub.','WDG-C1','SPCO','C1 Bay Controller','C2 monitors C1 GOOSE heartbeat; triggers C2 takeover logic','stVal = 1 healthy','C1 GOOSE timeout → C2 takeover'],
    ['GI','','BB Protection Trip Zone 1 (from BB-Diff IED)','GOOSE sub.','87B-Z1','PTRC','Busbar differential IED','C2 receives BB protection GOOSE trip for logging','stVal = 0 normal','BB Trip → C2 log'],
    ['GI','','BB Protection Trip Zone 2 (from BB-Diff IED)','GOOSE sub.','87B-Z2','PTRC','Busbar differential IED','','stVal = 0 normal','BB Trip → C2 log'],
    ['GI','','C1 Interlocking Permit (from C1 GOOSE)','GOOSE sub.','–','CSWI','C1 Bay Controller','C2 receives C1 interlocking result for cross-check','stVal per switch','Interlock GOOSE timeout'],
    ['GI','','AR Inhibit Command (from C1 / SCADA)','GOOSE sub.','79-INH','RREC','C1 Bay Controller','C2 receives AR inhibit and can apply to P1/P2 independently','stVal = 0 enabled','AR Inhibit GOOSE'],
    // GO – C2 publishes (redundant / backup datasets)
    ['GO','','C2 Watchdog / Health Heartbeat','GOOSE pub.','WDG-C2','SPCO','P1, P2, C1, SCADA-2','C2 health heartbeat; timeout indicates C2 failure','stVal = 1 healthy','C2 GOOSE timeout → C2 fail'],
    ['GO','','CB Position XCBR.Pos – C2 Independent Dataset','GOOSE pub.','52','XCBR','P1, P2, BB-Diff IED subscribers','C2 publishes CB position from its own wiring; backup to C1 dataset','stVal = open/closed','C2 CB Status GOOSE'],
    ['GO','','Isolator Topology – C2 Independent Dataset','GOOSE pub.','89','XSWI','P1, P2, BB-Diff IED subscribers','C2 topology dataset from C2-wired position contacts','stVal per switch','C2 Topology GOOSE'],
    ['GO','','AR Inhibit Command (C2 to P1, P2)','GOOSE pub.','79-INH','RREC','P1, P2 Protection IED','C2 can independently inhibit AR from SCADA-2 commands','stVal = 0 enabled','C2 AR Inhibit GOOSE'],
    ['GO','','C2 Control Active / Standby Status','GOOSE pub.','43-C2','CSWI','C1, P1, P2, SCADA-2','Informs all subscribers whether C2 is active control master','stVal = 0 standby','C2 Control Status Change'],
    ['GO','','Close Command via GOOSE – C2 Backup Path','GOOSE pub.','52-CC','CSWI','CB via GOOSE→hardwired converter (C2)','C2 backup close command path; only active when C2 is master','stVal = 0 normal','C2 Close GOOSE'],
    ['GO','','Interlocking Permit – C2 Computation (backup)','GOOSE pub.','–','CSWI','Adjacent bay IEDs','C2 independent interlocking result dataset','stVal per switch','C2 Interlock GOOSE']
  ];
}

// C2 MV – full metering suite from C2 independent CT/VT
function mvC2(bf, vl) {
  if (bf === 'line') {
    const s = [
      ['MV','','C2 Line Current IL1 (primary kA, 5th core)','MMS Report (C2)','–','MMXU','SCADA-2 / Backup RTU','Revenue-grade measurement; class 0.2S CT','0 – rated load','> 1.2×In'],
      ['MV','','C2 Line Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Line Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Phase Voltage UL1 (primary kV)','MMS Report (C2)','–','MMXU','SCADA-2 / Backup RTU','C2 independent VT winding measurement','Nominal Un','±10% Un'],
      ['MV','','C2 Phase Voltage UL2','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Phase Voltage UL3','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Active Power P (MW)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing','C2 power from its own CT+VT; crosscheck with C1','Per load flow','Overload'],
      ['MV','','C2 Reactive Power Q (Mvar)','MMS Report (C2)','–','MMXU','SCADA-2','','Per load flow','High Q'],
      ['MV','','C2 Apparent Power S (MVA)','MMS Report (C2)','–','MMXU','SCADA-2','','Per load flow','> rating'],
      ['MV','','C2 Power Factor cos φ','MMS Report (C2)','–','MMXU','SCADA-2','','Per load flow','PF < 0.85'],
      ['MV','','C2 System Frequency f (Hz)','MMS Report (C2)','81','MMXU','SCADA-2','C2 independent frequency reference','50.00 Hz ± 0.5','f alarm'],
      ['MV','','C2 Energy Import kWh (revenue metering)','MMS Report (C2)','–','MMTR','Billing / SCADA-2','IEC 62053-22 class 0.2S; metrological stamp required','Cumulative','–'],
      ['MV','','C2 Energy Export kWh (revenue metering)','MMS Report (C2)','–','MMTR','Billing / SCADA-2','','Cumulative','–'],
      ['MV','','C2 Reactive Energy Import kVArh','MMS Report (C2)','–','MMTR','SCADA-2 / Billing','','Cumulative','–'],
      ['MV','','C2 Reactive Energy Export kVArh','MMS Report (C2)','–','MMTR','SCADA-2 / Billing','','Cumulative','–'],
      ['MV','','C2 vs C1 Current Mismatch |ΔIL1| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity check','Continuous cross-validation between C1 and C2 metering','< 0.5%','> 1% → investigate'],
      ['MV','','C2 vs C1 Power Mismatch |ΔP| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity check','Power measurement cross-validation','< 1%','> 2% → investigate']
    ];
    if (parseInt(vl) >= 220) {
      s.push(['MV','','C2 Voltage Phase Angle (degrees UTC)','MMS Report (C2)','–','MMXU','SCADA-2 / PMU-2','Synchrophasor from C2 GPS receiver; cross-check with C1','UTC ref.','Angle discrepancy']);
    }
    return s;
  } else if (bf === 'transformer' || bf === 'autotx') {
    const s = [
      ['MV','','C2 HV Current IL1 (5th CT core, kA)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing','Revenue-grade HV metering from C2','0 – rated','> rating'],
      ['MV','','C2 HV Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 HV Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 HV Voltage UL1 (C2 VT winding, kV)','MMS Report (C2)','–','MMXU','SCADA-2 / AVR-2','C2 independent voltage; AVR backup reference','Nominal Un','±10% Un'],
      ['MV','','C2 HV Voltage UL2','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 HV Voltage UL3','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Active Power P (MW)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing','Cross-validation power against C1','Per load flow','Overload'],
      ['MV','','C2 Reactive Power Q (Mvar)','MMS Report (C2)','–','MMXU','SCADA-2','','Per load flow','High Q'],
      ['MV','','C2 TX Loading % (of nameplate MVA)','MMS Report (C2)','–','MMXU','SCADA-2','Loading cross-check with C1','0–100%','> 100%'],
      ['MV','','C2 V/Hz Ratio (pu)','MMS Report (C2)','24','PVPH','SCADA-2','C2 independent overflux monitoring','≤ 1.05 pu','> 1.05'],
      ['MV','','C2 OLTC Tap Position (C2 encoder path)','MMS Report (C2)','–','ATCC','SCADA-2 / AVR-2','C2 reads tap encoder independently; cross-checks C1','Nominal tap','End-stop'],
      ['MV','','C2 Energy Import kWh (revenue)','MMS Report (C2)','–','MMTR','Billing / SCADA-2','Class 0.2S; independent of C1 metering','Cumulative','–'],
      ['MV','','C2 Energy Export kWh','MMS Report (C2)','–','MMTR','Billing / SCADA-2','','Cumulative','–'],
      ['MV','','C2 vs C1 Power Mismatch |ΔP| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','C2/C1 power cross-validation','< 1%','> 2% → investigate']
    ];
    if (bf === 'autotx') {
      s.push(['MV','','C2 LV (Common) Current IL1 (kA)','MMS Report (C2)','–','MMXU','SCADA-2','Common winding loading from C2 5th core','0 – rated','> rating']);
      s.push(['MV','','C2 LV (Common) Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],);
      s.push(['MV','','C2 LV (Common) Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','','']);
    }
    return s;
  } else if (bf === 'reactor') {
    return [
      ['MV','','C2 Reactor Current IL1 (kA)','MMS Report (C2)','–','MMXU','SCADA-2','Reactor loading from C2 5th CT core','0 – rated','> rating'],
      ['MV','','C2 Reactor Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Reactor Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Bus Voltage UL1 (kV)','MMS Report (C2)','–','MMXU','SCADA-2','Independent bus voltage','Nominal Un','±10% Un'],
      ['MV','','C2 Reactive Power Q (Mvar, absorbed)','MMS Report (C2)','–','MMXU','SCADA-2 / volt ctrl','Primary operational quantity; cross-check with C1','Per system','> rating'],
      ['MV','','C2 V/Hz Ratio (pu)','MMS Report (C2)','24','PVPH','SCADA-2','Independent overflux monitoring','≤ 1.05 pu','> 1.05'],
      ['MV','','C2 Reactive Energy Absorbed kVArh','MMS Report (C2)','–','MMTR','SCADA-2 / Billing','Cumulative reactive energy; revenue grade','Cumulative','–'],
      ['MV','','C2 vs C1 Current Mismatch |ΔIL1| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','Cross-validation against C1','< 0.5%','> 1% → investigate']
    ];
  } else if (bf === 'capbank') {
    return [
      ['MV','','C2 Bank Current IL1 (kA)','MMS Report (C2)','–','MMXU','SCADA-2','Bank loading from C2 5th CT core','0 – rated','> rating'],
      ['MV','','C2 Bank Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Bank Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Bus Voltage UL1 (kV)','MMS Report (C2)','–','MMXU','SCADA-2','Independent bus voltage','Nominal Un','OV / UV'],
      ['MV','','C2 Reactive Power Q (Mvar, generated)','MMS Report (C2)','–','MMXU','SCADA-2 / volt ctrl','Primary operational quantity','Per system','> rating'],
      ['MV','','C2 Reactive Energy Generated kVArh','MMS Report (C2)','–','MMTR','SCADA-2 / Billing','Cumulative reactive energy','Cumulative','–'],
      ['MV','','C2 vs C1 Current Mismatch |ΔIL1| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','Cross-validation against C1','< 0.5%','> 1% → investigate']
    ];
  } else if (bf === 'generator') {
    return [
      ['MV','','C2 HV Current IL1 (5th CT, kA)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing','Generator output HV metering; revenue grade','0 – rated','> rating'],
      ['MV','','C2 HV Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 HV Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 HV Bus Voltage UL1 (kV)','MMS Report (C2)','–','MMXU','SCADA-2','HV side voltage independent reference','Nominal Un','±10% Un'],
      ['MV','','C2 Active Power P (MW)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing / unit ctrl','Generator MW output; revenue metering','Per dispatch','> rated'],
      ['MV','','C2 Reactive Power Q (Mvar)','MMS Report (C2)','–','MMXU','SCADA-2 / unit ctrl','Generator Mvar output','Per setpoint','> Q capability'],
      ['MV','','C2 Power Factor cos φ','MMS Report (C2)','–','MMXU','SCADA-2','Cross-check with C1','Per setpoint','< 0.85'],
      ['MV','','C2 Energy Export kWh (revenue)','MMS Report (C2)','–','MMTR','Billing / SCADA-2','Class 0.2S; independent of C1 generation metering','Cumulative','–'],
      ['MV','','C2 Reactive Energy Export kVArh','MMS Report (C2)','–','MMTR','Billing / SCADA-2','','Cumulative','–'],
      ['MV','','C2 vs C1 Power Mismatch |ΔP| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','Revenue metering cross-validation','< 1%','> 2% → investigate']
    ];
  } else if (bf === 'svc') {
    return [
      ['MV','','C2 SVC HV Current IL1 (5th CT, kA)','MMS Report (C2)','–','MMXU','SCADA-2','SVC HV side total current','0 – rated','> rating'],
      ['MV','','C2 SVC HV Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 SVC HV Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 HV Bus Voltage UL1 (kV)','MMS Report (C2)','–','MMXU','SCADA-2 / volt ctrl','Independent regulation reference; backup to C1','Nominal Un','±10% Un'],
      ['MV','','C2 SVC Total Q (Mvar)','MMS Report (C2)','–','MMXU','SCADA-2 / volt ctrl','Net SVC Q output; cross-check with C1','Per setpoint','> rated Q'],
      ['MV','','C2 vs C1 Q Mismatch |ΔQ| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','SVC reactive output cross-validation','< 1%','> 2% → investigate']
    ];
  } else if (bf === 'motor') {
    return [
      ['MV','','C2 Motor Current IL1 (5th CT, kA)','MMS Report (C2)','–','MMXU','SCADA-2 / DCS','Motor loading from C2 independent core','0 – rated','> 1.2×In'],
      ['MV','','C2 Motor Current IL2','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Motor Current IL3','MMS Report (C2)','–','MMXU','SCADA-2','','',''],
      ['MV','','C2 Motor Terminal Voltage UL1 (kV)','MMS Report (C2)','–','MMXU','SCADA-2','Motor supply voltage independent ref.','Nominal Un','±10% Un'],
      ['MV','','C2 Active Power P (kW)','MMS Report (C2)','–','MMXU','SCADA-2 / DCS','Motor input power cross-check','Per load','> rating'],
      ['MV','','C2 Energy Consumed kWh (revenue)','MMS Report (C2)','–','MMTR','Billing / SCADA-2','Cumulative; independent from C1','Cumulative','–'],
      ['MV','','C2 vs C1 Power Mismatch |ΔP| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','Cross-validation against C1','< 1%','> 2% → investigate']
    ];
  } else if (bf === 'vtbay') {
    return [
      ['MV','','C2 Busbar Voltage UL1 (kV, C2 metering winding)','MMS Report (C2)','–','MMXU','SCADA-2 / Billing','Independent station voltage publisher','Nominal Un','±10% Un'],
      ['MV','','C2 Busbar Voltage UL2','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Busbar Voltage UL3','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Residual Voltage U0 (kV, C2 open-delta)','MMS Report (C2)','59N','MMXU','SCADA-2','Independent zero-sequence publisher','~0 V balanced','> threshold'],
      ['MV','','C2 System Frequency f (Hz, independent GPS ref.)','MMS Report (C2)','81','MMXU','SCADA-2','Frequency from C2 independent reference','50.00 Hz','f alarm'],
      ['MV','','C2 vs C1 Voltage Mismatch |ΔU| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','Station voltage cross-validation','< 0.5%','> 1% → investigate']
    ];
  } else {
    // coupler C2 MV
    return [
      ['MV','','C2 BB1 Voltage UL1 (C2 VT winding, kV)','MMS Report (C2)','–','MMXU','SCADA-2','C2 independent BB1 voltage','Nominal Un','±10% Un'],
      ['MV','','C2 BB1 Voltage UL2','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 BB1 Voltage UL3','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 BB2 Voltage UL1 (C2 VT winding, kV)','MMS Report (C2)','–','MMXU','SCADA-2','C2 independent BB2 voltage','Nominal Un','±10% Un'],
      ['MV','','C2 BB2 Voltage UL2','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 BB2 Voltage UL3','MMS Report (C2)','–','MMXU','SCADA-2','','Nominal Un',''],
      ['MV','','C2 Coupler Frequency BB1 (Hz)','MMS Report (C2)','81','MMXU','SCADA-2','C2 independent frequency reference BB1','50.00 Hz','f alarm'],
      ['MV','','C2 Phase Angle Difference BB1–BB2 (°)','MMS Report (C2)','25','RSYN','SCADA-2','C2 sync-check monitoring (cross-check with C1)','< 10° in sync','> 10°'],
      ['MV','','C2 Frequency Difference Δf BB1/BB2 (Hz)','MMS Report (C2)','25','RSYN','SCADA-2','','< 0.05 Hz','> 0.05 Hz'],
      ['MV','','C2 vs C1 Voltage Mismatch |ΔU| (%)','MMS Report (C2)','–','MMXU','SCADA-2 / Integrity','C2/C1 voltage cross-validation','< 0.5%','> 1% → investigate']
    ];
  }
}

// ═══════════════════════════════════════════════════════════════════════════
// IED ASSEMBLY
// ═══════════════════════════════════════════════════════════════════════════
function buildIEDs(vl, pa, bf, sa) {
  const v = parseInt(vl);

  // ── Dispatch: bay signal sets ───────────────────────────────────────────
  const _ai = {
    line:(vl,pa)=>aiLine(vl,pa), transformer:(vl)=>aiTX(vl), coupler:(vl,pa)=>aiCpl(pa,vl),
    reactor:(vl,pa)=>aiReactor(vl,pa), capbank:(vl,pa)=>aiCapBank(pa,vl), generator:(vl)=>aiGenerator(vl),
    autotx:(vl)=>aiAutoTX(vl), svc:(vl,pa)=>aiSVC(pa,vl), vtbay:(vl)=>aiVTBay(vl), motor:(vl)=>aiMotor(vl)
  };
  const _bp = {
    line:(vl)=>biProtLine(vl), transformer:(vl)=>biProtTX(vl), coupler:(vl)=>biProtCpl(vl),
    reactor:(vl)=>biProtReactor(vl), capbank:(vl)=>biProtCapBank(vl), generator:(vl)=>biProtGenerator(vl),
    autotx:(vl)=>biProtAutoTX(vl), svc:(vl)=>biProtSVC(vl), vtbay:(vl)=>biProtVTBay(vl), motor:(vl)=>biProtMotor(vl)
  };
  const _boM = {
    line:(pa,vl)=>boLine(pa,vl,'main'), transformer:(pa,vl)=>boTX(vl), coupler:()=>boCpl(),
    reactor:(pa,vl)=>boReactor(vl,'main'), capbank:()=>boCapBank('main'), generator:(pa,vl)=>boGenerator(vl,'main'),
    autotx:(pa,vl)=>boAutoTX(vl,'main'), svc:()=>boSVC('main'), vtbay:()=>boVTBay(), motor:()=>boMotor('main')
  };
  const _boB = {
    line:(pa,vl)=>boLine(pa,vl,'backup'), transformer:(pa,vl)=>boTX(vl), coupler:()=>boCpl(),
    reactor:(pa,vl)=>boReactor(vl,'backup'), capbank:()=>boCapBank('backup'), generator:(pa,vl)=>boGenerator(vl,'backup'),
    autotx:(pa,vl)=>boAutoTX(vl,'backup'), svc:()=>boSVC('backup'), vtbay:()=>boVTBay(), motor:()=>boMotor('backup')
  };
  const _gM = {
    line:(vl)=>gooseLine(vl,'main'), transformer:()=>gooseTX('main'), coupler:()=>gooseCpl('main'),
    reactor:(vl)=>gooseReactor(vl,'main'), capbank:()=>gooseCapBank('main'), generator:(vl)=>gooseGenerator(vl,'main'),
    autotx:()=>gooseAutoTX('main'), svc:()=>gooseSVC('main'), vtbay:()=>gooseVTBay(), motor:()=>gooseMotor('main')
  };
  const _gB = {
    line:(vl)=>gooseLine(vl,'backup'), transformer:()=>gooseTX('backup'), coupler:()=>gooseCpl('backup'),
    reactor:(vl)=>gooseReactor(vl,'backup'), capbank:()=>gooseCapBank('backup'), generator:(vl)=>gooseGenerator(vl,'backup'),
    autotx:()=>gooseAutoTX('backup'), svc:()=>gooseSVC('backup'), vtbay:()=>gooseVTBay(), motor:()=>gooseMotor('backup')
  };
  const _mvF = {
    line:(vl)=>mvLine(vl,true), transformer:(vl)=>mvTX(vl,true), coupler:()=>mvCpl(),
    reactor:(vl)=>mvReactor(vl,true), capbank:(vl)=>mvCapBank(vl,true), generator:(vl)=>mvGenerator(vl,true),
    autotx:(vl)=>mvAutoTX(vl,true), svc:(vl)=>mvSVC(vl,true), vtbay:()=>mvVTBay(), motor:(vl)=>mvMotor(vl,true)
  };
  const _mvP = {
    line:(vl)=>mvLine(vl,false), transformer:(vl)=>mvTX(vl,false), coupler:()=>mvCpl(),
    reactor:(vl)=>mvReactor(vl,false), capbank:(vl)=>mvCapBank(vl,false), generator:(vl)=>mvGenerator(vl,false),
    autotx:(vl)=>mvAutoTX(vl,false), svc:(vl)=>mvSVC(vl,false), vtbay:()=>mvVTBay(), motor:(vl)=>mvMotor(vl,false)
  };

  const AI    = (_ai[bf]  ||_ai.line)(vl,pa);
  const AI_P2 = aiP2markup(AI);
  const AI_C1bk = ['line','transformer','reactor','generator','autotx','motor'].includes(bf) ? aiC1backup() : [];
  const CB    = biCB(pa);
  const SW    = biSW(pa, bf);
  const BP    = (_bp[bf]  ||_bp.line)(vl);
  const BCo   = biControl(bf, pa);
  const BO_M  = (_boM[bf] ||_boM.line)(pa,vl);
  const BO_B  = (_boB[bf] ||_boB.line)(pa,vl);
  const BO_C  = boControl(bf);
  const G_M   = (_gM[bf]  ||_gM.line)(vl);
  const G_B   = (_gB[bf]  ||_gB.line)(vl);
  const MV_F  = (_mvF[bf] ||_mvF.line)(vl);
  const MV_P  = (_mvP[bf] ||_mvP.line)(vl);

  // ── Function label lists ────────────────────────────────────────────────
  const FN = {
    line:{'110':['ANSI 21 Distance Z1-Z3','67N DEF','79 Auto-Reclose','50BF BF','85 Teleprotection','25 Sync Check','50HS SOTF','60 VT/CT Superv.'],
          '220':['ANSI 21 Distance Z1-Z4','87L Line Diff.','67N DEF','79 AR','50BF','85 Teleprotection','25 Sync','78 PSB/OOS'],
          '400':['ANSI 21 Distance Z1-Z4','87L Line Diff.','67N DEF','79 AR','50BF','85 IT','25 Sync','78 PSB/OOS','SSR Detection']},
    transformer:{'110':['ANSI 87T Diff.','64W REF HV+LV','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC'],
                 '220':['ANSI 87T 3-winding','64W REF HV+LV+TV','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC'],
                 '400':['ANSI 87T 3-winding','64W REF HV+LV+TV','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC','PD / DGA Monitor']},
    coupler:{'110':['ANSI 50/51 OC','51N EF','25 Sync Check','87B Zone Contrib.','CSWI Bay Control'],
             '220':['ANSI 50/51 OC','51N EF','25 Sync Check','87B Zone Contrib.','CSWI Bay Control'],
             '400':['ANSI 50/51 OC','51N EF','25 Sync Check','87B Zone Contrib.','CSWI Bay Control']},
    reactor:{'110':['ANSI 87R Reactor Diff.','64R REF','50/51 OC','51N EF','49 Thermal','24 V/Hz','50BF'],
             '220':['ANSI 87R Reactor Diff.','64R REF','50/51 OC','51N EF','49 Thermal','24 V/Hz','50BF'],
             '400':['ANSI 87R Reactor Diff.','64R REF','50/51 OC','51N EF','49 Thermal','24 V/Hz','50BF','Neutral Reactor Prot.']},
    capbank:{'110':['ANSI 50/51 OC','60 Unbalance','59 OV','27 UV Block','51N EF','50BF'],
             '220':['ANSI 50/51 OC','60 Unbalance','59 OV','27 UV','51N EF','50BF'],
             '400':['ANSI 50/51 OC','60 Unbalance','59 OV','27 UV','51N EF','50BF','PQ Monitoring']},
    generator:{'110':['ANSI 87T GSU Diff.','87G Gen. Diff.','64W REF','64F SEF','50/51 OC','40 LOE','32 Rev. Power','24 V/Hz'],
               '220':['ANSI 87T GSU Diff.','87G Gen. Diff.','64W REF','64F/64R','40 LOE','46 NSC','32 Rev. Power','24 V/Hz','78 Pole-Slip'],
               '400':['ANSI 87T GSU Diff.','87G Gen. Diff.','64W REF','64F/64R','40 LOE','46 NSC','32 Rev. Power','24 V/Hz','78 Pole-Slip','81 Frequency']},
    autotx:{'110':['ANSI 87T 3-winding','64W REF HV+LV+COM','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC'],
            '220':['ANSI 87T 3-winding','64W REF HV+LV+COM','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC'],
            '400':['ANSI 87T 3-winding','64W REF HV+LV+COM','50/51 OC','51N EF','49 Thermal','24 V/Hz','ATCC OLTC']},
    svc:{'110':['ANSI 50/51 OC (TCR/TSC/Filter)','60 Unbalance (TSC)','59 OV','27 UV','46 NSC','Harmonic Filter Prot.'],
         '220':['ANSI 50/51 OC','60 Unbalance','59 OV','27 UV','46 NSC','Harmonic Filter Prot.','THD Monitoring'],
         '400':['ANSI 50/51 OC','60 Unbalance','59 OV','27 UV','46 NSC','Harmonic Filter Prot.','THD Monitoring','PQ Monitoring']},
    vtbay:{'110':['60 VT Supervision','59 OV Alarm','27 UV Alarm','81 Frequency','ROCOF','THD Power Quality','MMXU Station Metering'],
           '220':['60 VT Supervision','59 OV Alarm','27 UV Alarm','81 Frequency','ROCOF','THD','PMU Synchrophasor'],
           '400':['60 VT Supervision','59 OV Alarm','27 UV Alarm','81 Frequency','ROCOF','THD','PMU Synchrophasor']},
    motor:{'110':['ANSI 87SC Stator Diff.','64F SEF','64R Rotor EF','40 LOE','32 Rev. Power','51V OC','24 V/Hz','AVR Q-control'],
           '220':['ANSI 87SC Stator Diff.','64F SEF','100% SEF (3rd harm.)','64R Rotor EF','40 LOE','46 NSC','78PS Pole-Slip','24 V/Hz','AVR Q-control'],
           '400':['ANSI 87SC Stator Diff.','64F SEF','100% SEF','64R Rotor EF','40 LOE','46 NSC','78PS Pole-Slip','24 V/Hz','H2 cooling ctrl','Seal Oil ctrl','AVR Q-control']},
  };
  const FN_BK = {
    line:['ANSI 21BU Backup Dist.','50/51 OC','51N EF','67N DEF','50BF Indep.','85 IT Ch.2'],
    transformer:['50/51 OC Backup','51N EF','64W REF Indep.','49 Thermal','24 V/Hz','50BF Indep.'],
    coupler:['50/51 OC Backup','51N EF','25 Sync Backup','87B Contrib.'],
    reactor:['50/51 OC Backup','51N EF','49 Thermal Backup','24 V/Hz Backup','64R REF Backup'],
    capbank:['50/51 OC Backup','60 Unbalance Backup','59 OV Backup'],
    generator:['51V OC Backup','64F SEF Indep.','49S Thermal Indep.','81 Frequency Backup','78 Pole-Slip'],
    autotx:['50/51 OC Backup','51N EF','64W REF Indep.','49 Thermal Backup','24 V/Hz Backup'],
    svc:['50/51 OC Backup','60 Unbalance Backup','59 OV Backup'],
    vtbay:['60 VT Supervision Backup','59 OV Backup'],
    motor:['51V OC Backup','64F SEF Indep.','49S Thermal Indep.','78PS Pole-Slip','40 LOE Backup'],
  };
  const FN_C1 = {
    line:['CSWI Bay Control','MMXU Metering','MMTR Energy','IEC 61850 MMS','50/51 OC Backup','Interlocking','HMI'],
    transformer:['CSWI Bay Control','MMXU Metering','MMTR Energy','ATCC AVR','IEC 61850 MMS','Interlocking','HMI'],
    coupler:['CSWI Bay Control','MMXU Metering','25 Sync Check','IEC 61850 MMS','Interlocking','HMI'],
    reactor:['CSWI Bay Control','MMXU Metering','IEC 61850 MMS','Interlocking','HMI','Discharge Supervision'],
    capbank:['CSWI Bay Control','MMXU Metering','IEC 61850 MMS','Discharge Sequencing','Interlocking','HMI'],
    generator:['CSWI Bay Control','MMXU Metering','MMTR Energy','IEC 61850 MMS','Sync Check','HMI','86G Reset'],
    autotx:['CSWI Bay Control','MMXU Metering','MMTR Energy','ATCC AVR','IEC 61850 MMS','Interlocking'],
    svc:['CSWI Bay Control','MMXU Metering','IEC 61850 MMS','SVC Q Control','Interlocking','Harmonic Monitoring'],
    vtbay:['TVTR 60 VT Supervision','MMXU Station Metering','81/ROCOF Monitoring','PMU Synchrophasor','IEC 61850 MMS','GPS Time Master'],
    motor:['CSWI SC Control','MMXU Metering','ATCC AVR Interface','25 Sync Check','IEC 61850 MMS','TSO V-Ctrl Interface','HMI'],
  };

  const fnP1 = (FN[bf]||FN.line)[vl] || [];
  const fnP2 = FN_BK[bf] || FN_BK.line;
  const fnC1 = FN_C1[bf] || FN_C1.line;

  // ── Assembly helper ─────────────────────────────────────────────────────
  const asm = (iedId, sections) => {
    const allSigs = sections.flatMap(s => s.sigs);
    const rn = renumber(allSigs);
    let idx = 0;
    return sections.map(sec => {
      const n = sec.sigs.length;
      const slice = rn.slice(idx, idx+n);
      idx += n;
      return { title: sec.title, sigs: px(slice, iedId) };
    });
  };

  // VT bay: no main CB; single IED makes most sense; force single if needed
  const hasCB = !['vtbay'].includes(bf);

  // ── SINGLE IED ──────────────────────────────────────────────────────────
  if (sa === 'single_ied') {
    const secs = [
      ...(AI.length?[{ title:'ANALOGUE INPUTS — CT / VT (main cores)', sigs: AI }]:[]),
      ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER', sigs: CB }]:[]),
      { title:'BINARY INPUTS — ISOLATORS, SWITCHES &amp; EARTHING', sigs: SW },
      { title:'BINARY INPUTS — PROTECTION SCHEME COMMANDS', sigs: BP },
      { title:'BINARY INPUTS — BAY CONTROL', sigs: BCo },
      ...(BO_M.length?[{ title:'BINARY OUTPUTS — PROTECTION TRIP &amp; INDICATION', sigs: BO_M }]:[]),
      { title:'BINARY OUTPUTS — BAY CONTROL &amp; SUPERVISION', sigs: BO_C },
      { title:'GOOSE INPUTS — IEC 61850 (subscribed)', sigs: G_M.filter(x=>x[0]==='GI') },
      { title:'GOOSE OUTPUTS — IEC 61850 (published)', sigs: G_M.filter(x=>x[0]==='GO') },
      { title:'MEASURED VALUES — MMS REPORTS &amp; SCADA', sigs: MV_F },
    ].filter(s=>s.sigs.length>0);
    return [{
      id:'P1C1', name:'P1C1 – COMBINED PROTECTION &amp; CONTROL IED',
      role:'All protection, control, metering and SCADA interface consolidated in one unit. Simplest deployment; used at 110 kV for economic installations.',
      color:'#00d2f5', fns:[...fnP1,...fnC1.slice(-3)],
      sections: asm('P1C1', secs)
    }];
  }

  // ── MAIN + BACKUP (P1 + C1) ─────────────────────────────────────────────
  if (sa === 'main_backup') {
    const p1Secs = [
      ...(AI.length?[{ title:'ANALOGUE INPUTS — CT / VT (P1 dedicated cores)', sigs: AI }]:[]),
      ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER (P1 wiring → TC1)', sigs: CB }]:[]),
      { title:'BINARY INPUTS — ISOLATORS, SWITCHES &amp; EARTHING', sigs: SW },
      { title:'BINARY INPUTS — PROTECTION COMMANDS', sigs: BP },
      ...(BO_M.length?[{ title:'BINARY OUTPUTS — TRIP &amp; PROTECTION INDICATION', sigs: BO_M }]:[]),
      { title:'GOOSE INPUTS — IEC 61850 (P1 subscriptions)', sigs: G_M.filter(x=>x[0]==='GI') },
      { title:'GOOSE OUTPUTS — IEC 61850 (P1 publications)', sigs: G_M.filter(x=>x[0]==='GO') },
      { title:'MEASURED VALUES — PROTECTION &amp; DISTURBANCE ANALYSIS', sigs: MV_P },
    ].filter(s=>s.sigs.length>0);

    const c1BaseGI = (_gM[bf]||_gM.line)(vl).filter(x=>x[0]==='GI');
    const c1GS = gooseC1(c1BaseGI, bf);
    const c1_bk_bo = bf==='line'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','CB trip via C1 (OR-gated)','Time-graded OC backup from C1','0 = normal','C1 OC Trip'],
      ['BO','','Backup OC Earth Trip (C1)','BO BK.2','51N','PTOC','CB trip via C1','EF backup from C1','0 = normal','C1 EF Trip'],
      ['BO','','Backup Distance Z3 Trip (C1)','BO BK.3','21-Z3','PDIS','CB trip via C1','Remote backup via C1 distance element','0 = normal','C1 Z3 Trip'],
    ]:bf==='transformer'||bf==='autotx'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','HV+LV CB trip via C1','Backup TX protection from C1','0 = normal','C1 OC Trip'],
      ['BO','','Backup OC Earth Trip (C1)','BO BK.2','51N','PTOC','HV+LV CB trip via C1','','0 = normal','C1 EF Trip'],
    ]:bf==='reactor'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','CB trip via C1','Reactor OC backup from C1','0 = normal','C1 OC Trip'],
      ['BO','','Backup OC Earth Trip (C1)','BO BK.2','51N','PTOC','CB trip via C1','EF backup','0 = normal','C1 EF Trip'],
    ]:bf==='capbank'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','CB trip via C1','Cap bank OC backup','0 = normal','C1 OC Trip'],
      ['BO','','Backup Overvoltage Trip (C1)','BO BK.2','59','SPCO','CB trip via C1','OV backup from C1','0 = normal','C1 OV Trip'],
    ]:bf==='generator'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51V','PVOC','HV CB trip via C1','Voltage-restrained OC backup from C1','0 = normal','C1 51V Trip'],
      ['BO','','Backup OC Earth Trip (C1)','BO BK.2','51N','PTOC','HV CB trip via C1','EF backup','0 = normal','C1 EF Trip'],
    ]:bf==='svc'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','HV CB trip via C1','SVC OC backup','0 = normal','C1 OC Trip'],
    ]:bf==='motor'?[
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','CB trip via C1','Motor OC backup','0 = normal','C1 OC Trip'],
      ['BO','','Backup Thermal Trip (C1)','BO BK.2','49','PTTR','CB trip via C1','Thermal backup from C1 model','0 = normal','C1 Thermal Trip'],
    ]:[];

    const c1Secs = [
      ...(AI_C1bk.length?[{ title:'ANALOGUE INPUTS — BACKUP CT (independent core)', sigs: AI_C1bk }]:[]),
      ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER (C1 status supervision)', sigs: CB.slice(0,4) }]:[]),
      { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES (topology for interlocking)', sigs: SW },
      { title:'BINARY INPUTS — BAY CONTROL', sigs: BCo },
      ...(c1_bk_bo.length?[{ title:'BINARY OUTPUTS — BACKUP PROTECTION TRIP', sigs: c1_bk_bo }]:[]),
      { title:'BINARY OUTPUTS — BAY CONTROL &amp; ALARMS', sigs: BO_C },
      { title:'GOOSE INPUTS — STATUS FROM P1 &amp; BB IED', sigs: c1GS.filter(x=>x[0]==='GI') },
      { title:'GOOSE OUTPUTS — CONTROL, TOPOLOGY &amp; INTERLOCKING', sigs: c1GS.filter(x=>x[0]==='GO') },
      { title:'MEASURED VALUES — FULL METERING SUITE', sigs: MV_F },
    ].filter(s=>s.sigs.length>0);

    return [
      { id:'P1', name:'P1 – MAIN PROTECTION IED',
        role:'Primary protection with dedicated CT/VT, TC1, teleprotection Ch.1. Supervised by C1.',
        color:'#ff5050', fns:fnP1, sections: asm('P1', p1Secs) },
      { id:'C1', name:'C1 – CONTROL IED (+ BACKUP PROTECTION)',
        role:'Bay control, SCADA gateway, interlocking, full metering and backup OC/EF protection.',
        color:'#f5b800', fns:fnC1, sections: asm('C1', c1Secs) }
    ];
  }

  // Shared P1/P2 sections for double_redundant / full_redundant
  const p1Secs = [
    ...(AI.length?[{ title:'ANALOGUE INPUTS — CT / VT (P1 core set 1)', sigs: AI }]:[]),
    ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER (P1 wiring → TC1)', sigs: CB }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES', sigs: SW },
    { title:'BINARY INPUTS — PROTECTION COMMANDS', sigs: BP },
    ...(BO_M.length?[{ title:'BINARY OUTPUTS — TRIP &amp; INDICATION (TC1)', sigs: BO_M }]:[]),
    { title:'GOOSE INPUTS — IEC 61850 (P1 subscriptions)', sigs: G_M.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — IEC 61850 (P1 publications)', sigs: G_M.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — PROTECTION ANALYSIS', sigs: MV_P },
  ].filter(s=>s.sigs.length>0);

  const BP_P2 = BP.map(s=>{const c=[...s];c[7]=`P2 INDEPENDENT PATH · ${c[7]||''}`.trim();return c;});
  const p2Secs = [
    ...(AI_P2.length?[{ title:'ANALOGUE INPUTS — CT / VT (P2 independent core set 2)', sigs: AI_P2 }]:[]),
    ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER (P2 wiring → TC2)', sigs: CB }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES', sigs: SW },
    { title:'BINARY INPUTS — BACKUP PROTECTION COMMANDS', sigs: BP_P2 },
    ...(BO_B.length?[{ title:'BINARY OUTPUTS — BACKUP TRIP &amp; INDICATION (TC2)', sigs: BO_B }]:[]),
    { title:'GOOSE INPUTS — IEC 61850 (P2 subscriptions)', sigs: G_B.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — IEC 61850 (P2 publications)', sigs: G_B.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — BACKUP MONITORING', sigs: MV_P },
  ].filter(s=>s.sigs.length>0);

  const c1BaseGI_dr = (_gM[bf]||_gM.line)(vl).filter(x=>x[0]==='GI');
  const c1GS_dr = gooseC1(c1BaseGI_dr, bf);
  const c1Secs_dr = [
    ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER (C1 supervision)', sigs: CB.slice(0,4) }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES (topology)', sigs: SW },
    { title:'BINARY INPUTS — BAY CONTROL', sigs: BCo },
    { title:'BINARY OUTPUTS — BAY CONTROL &amp; SUPERVISION', sigs: BO_C },
    { title:'GOOSE INPUTS — P1, P2 &amp; BB STATUS MONITORING', sigs: c1GS_dr.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — CONTROL, TOPOLOGY &amp; COMMANDS', sigs: c1GS_dr.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — FULL METERING SUITE', sigs: MV_F },
  ].filter(s=>s.sigs.length>0);

  // ── DOUBLE REDUNDANT (P1 + P2 + C1) ────────────────────────────────────
  if (sa === 'double_redundant') {
    return [
      { id:'P1', name:'P1 – MAIN PROTECTION IED',
        role:'Primary protection: dedicated CT/VT core set 1, TC1, teleprotection Ch.1. Independent DC supply.',
        color:'#ff5050', fns:fnP1, sections: asm('P1', p1Secs) },
      { id:'P2', name:'P2 – BACKUP PROTECTION IED',
        role:'Fully independent backup: CT/VT core set 2, TC2, teleprotection Ch.2, independent BFP. Cross-monitors P1 health via GOOSE.',
        color:'#b060ff', fns:fnP2, sections: asm('P2', p2Secs) },
      { id:'C1', name:'C1 – CONTROL IED',
        role:'Dedicated control, SCADA gateway, IEC 61850 MMS, interlocking, full metering. No primary protection.',
        color:'#00c870', fns:fnC1, sections: asm('C1', c1Secs_dr) }
    ];
  }

  // ── FULL REDUNDANT (P1 + P2 + C1 + C2) ────────────────────────────────
  const fnC2 = bf==='transformer'||bf==='autotx'
    ? ['CSWI Backup Control','MMXU Redundant Metering','MMTR Revenue (class 0.2S)','ATCC AVR Backup','IEC 61850 MMS (SCADA-2)','Interlocking Backup','Independent DC']
    : bf==='generator'
    ? ['CSWI Backup Control','MMXU Redundant Metering','MMTR Revenue','IEC 61850 MMS (SCADA-2)','Sync Check Backup','86G Reset Backup','Independent DC']
    : ['CSWI Backup Control','MMXU Redundant Metering','MMTR Revenue (class 0.2S)','IEC 61850 MMS (SCADA-2)','Interlocking Backup','Cross-Validation C1/C2','Independent DC'];

  const c2AI  = aiC2meter(bf, vl);
  const c2BI  = biControlC2(bf, pa);
  const c2BO  = boControlC2(bf);
  const c2GS  = gooseC2(vl, bf);
  const c2MV  = mvC2(bf, vl);

  const c2Secs = [
    ...(c2AI.length?[{ title:'ANALOGUE INPUTS — CT / VT (C2 independent 5th core / dedicated winding)', sigs: c2AI }]:[]),
    { title:'BINARY INPUTS — CB &amp; SWITCH SUPERVISION (C2 independent wiring)', sigs: c2BI },
    { title:'BINARY OUTPUTS — BACKUP CONTROL &amp; ANNUNCIATION (C2)', sigs: c2BO },
    { title:'GOOSE INPUTS — C2 SUBSCRIBES FROM P1, P2, C1 &amp; BB IED', sigs: c2GS.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — C2 BACKUP TOPOLOGY &amp; WATCHDOG PUBLICATIONS', sigs: c2GS.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — C2 INDEPENDENT METERING (CROSS-VALIDATION WITH C1)', sigs: c2MV },
  ].filter(s=>s.sigs.length>0);

  return [
    { id:'P1', name:'P1 – MAIN PROTECTION IED',
      role:'Primary protection: CT/VT core set 1, TC1, teleprotection Ch.1. Independent DC. Subscribes to C1 topology GOOSE.',
      color:'#ff5050', fns:fnP1, sections: asm('P1', p1Secs) },
    { id:'P2', name:'P2 – BACKUP PROTECTION IED',
      role:'Fully independent backup: CT/VT core set 2, TC2, teleprotection Ch.2. Independent BFP. Can subscribe to C1 or C2 topology GOOSE.',
      color:'#b060ff', fns:fnP2, sections: asm('P2', p2Secs) },
    { id:'C1', name:'C1 – MAIN CONTROL IED',
      role:'Primary control, SCADA-1 gateway, MMS server, interlocking, metering (4th CT core). Active control master under normal conditions.',
      color:'#00c870', fns:fnC1, sections: asm('C1', c1Secs_dr) },
    { id:'C2', name:'C2 – BACKUP CONTROL IED',
      role:'Fully independent backup control: own DC, 5th CT core (class 0.2S revenue), SCADA-2 gateway, backup interlocking, redundant HMI. Takes over on C1 failure. Continuous cross-validation metering.',
      color:'#f0a500', fns:fnC2, sections: asm('C2', c2Secs) }
  ];
}
// ═══════════════════════════════════════════════════════════════════════════
// VALIDATION
// ═══════════════════════════════════════════════════════════════════════════
function validateConfig(vl, pa, bf, sa) {
  const w = [];
  if (bf === 'coupler' &amp;&amp; pa === 'single')  w.push({t:'warn',m:'⚠ Single busbar has no coupler. Signals shown are for a BUS SECTION breaker that splits a single bus into sections. Typically only OC/EF protection is used.'});
  if (bf === 'coupler' &amp;&amp; pa === 'onehalf') w.push({t:'warn',m:'⚠ 1½ CB arrangement has no dedicated bus coupler — the tie CB performs coupling. Signals shown represent the TIE BREAKER bay.'});
  if (bf === 'coupler' &amp;&amp; pa === 'ring')    w.push({t:'warn',m:'⚠ Ring bus has no dedicated coupler — ring breakers inherently couple sections. Signals shown represent a RING SECTION breaker.'});
  if (parseInt(vl) >= 400 &amp;&amp; sa === 'single_ied') w.push({t:'warn',m:'⚠ Single IED is NOT recommended at 400 kV. Double Redundant (P1+P2+C1) is the international standard for backbone transmission. Shown for reference only.'});
  if (parseInt(vl) >= 220 &amp;&amp; sa === 'single_ied') w.push({t:'info',m:'ℹ Single IED at 220 kV is acceptable only for non-critical circuits. Verify against utility standards — minimum Main+Backup (P1+C1) is typical.'});
  if (parseInt(vl) >= 220 &amp;&amp; bf === 'coupler' &amp;&amp; pa === 'double') w.push({t:'info',m:'ℹ At 220/400 kV double busbar, dedicated coupler IEDs should include BB-diff zone contribution signals. Verify BB-diff IED integration.'});
  if (bf === 'vtbay' &amp;&amp; sa !== 'single_ied') w.push({t:'info',m:'ℹ VT / Measurement Bay typically uses a single IED (or two for redundancy). P1+P2+C1 is unusual — the IED here is primarily a voltage publisher and power quality monitor, not a protection device.'});
  if (bf === 'vtbay' &amp;&amp; parseInt(vl) >= 220) w.push({t:'info',m:'ℹ At 220/400 kV, the VT Bay IED is often the station GPS/IRIG-B time master and synchrophasor PMU. Verify time-sync role with station design.'});
  if (bf === 'capbank') w.push({t:'info',m:'ℹ Capacitor Bank: always verify that H-bridge unbalance method (neutral CT + midpoint VT) matches the bank physical layout. Ensure bank is fully discharged (<50 V) before issuing earth switch close command — interlock QA8 status BI with QE close output.'});
  if (bf === 'reactor' &amp;&amp; parseInt(vl) >= 400) w.push({t:'info',m:'ℹ At 400 kV, shunt reactors often have a neutral earthing reactor for tuning. Verify whether separate Buchholz relay is fitted and add neutral reactor protection accordingly. Discharge switch QC8 must be open before earthing with QE.'});
  if (bf === 'generator') w.push({t:'info',m:'ℹ Generator / GSU Bay: stator earth fault can use 95% neutral CT method (64F) or 100% 3rd harmonic injection method. Verify scheme with OEM. Rotor ground fault: 1st fault = alarm only; 2nd fault = immediate trip. All protection functions should be coordinated with unit control system (UCS).'});
  if (bf === 'generator' &amp;&amp; parseInt(vl) >= 220) w.push({t:'info',m:'ℹ At large generators (220/400 kV class), a dedicated Unit Protection Panel (UPP) with 87G, 64F, 40, 46, 32 is common separate from the GSU IED. Coordinate P1/P2 scope with project-specific UPP design.'});
  if (bf === 'autotx') w.push({t:'info',m:'ℹ Autotransformer 3-winding differential: IED software must implement vector group compensation for HV, LV (common) and TV (delta) windings. Common winding neutral earthing switch status is critical for 64W REF protection logic — ensure biSW QEN signal is wired to all protection IEDs.'});
  if (bf === 'svc') w.push({t:'info',m:'ℹ SVC / STATCOM: harmonic filter branch protection requires individual OC relays per branch (5th, 7th, 11th, 13th harmonic filters). TSC capacitor unbalance (60) should use H-bridge method with individual rack protection. Verify thyristor firing controller interface with protection IED vendor.'});
  if (bf === 'motor' &amp;&amp; parseInt(vl) < 11) w.push({t:'warn',m:'⚠ Motor Bay at < 11 kV is typically MV (medium voltage), not HV. Signals shown are applicable for HV motors (6–33 kV industrial or pump storage). For LV motors (<1 kV) use a motor protection relay, not a bay IED.'});

  if (sa === 'full_redundant' &amp;&amp; parseInt(vl) < 220) w.push({t:'info',m:'ℹ Full Redundant (P1+P2+C1+C2) is typically justified at 220/400 kV critical substations or large generator step-up transformers. At 110 kV, verify economic justification with utility standards.'});
  if (sa === 'full_redundant') w.push({t:'info',m:'ℹ C2 requires a 5th CT core (class 0.2S for revenue metering) and a dedicated VT winding. Verify CT kneepoint voltage and burden budget with manufacturer. C2 DC supply must be from a separate battery or charger system.'});
  return w;
}

function archDescription(vl, pa, bf, sa) {
  const paD = {
    single:   '<b>Single Busbar:</b> One main busbar; one CB and one bus isolator QA1 per bay. Loss of busbar = full station outage. Used for economic HV installations.',
    double:   '<b>Double Busbar:</b> Two main busbars BB1 and BB2; one CB with two bus isolators QA1/QA2. Flexible bus selection. Standard for 110–400 kV transmission.',
    onehalf:  '<b>1½ Circuit Breaker:</b> Two busbars; 1.5 CBs per circuit sharing a tie breaker. Highest security — no circuit interrupted by loss of any CB. Standard for critical 220/400 kV.',
    ring:     '<b>Ring Bus:</b> Busbars connected in a ring; two CBs per bay with ring disconnects QF1/QF2. Compact, no busbar protection needed. Used at 110–220 kV where space is limited.',
    transfer: '<b>Transfer / Bypass Bus:</b> Main busbar + transfer busbar with bypass CB; allows CB maintenance without circuit outage. Economical alternative to 1½ CB at 110–220 kV.'
  }[pa] || '';
  const bfD = {
    line:      '<b>Line Bay:</b> OHL or cable feeder. Main protection: distance (21), DEF (67N), AR (79), BFP (50BF), teleprotection (85), sync-check (25).',
    transformer:'<b>Transformer Bay:</b> Power TX HV incomer. Main protection: TX differential (87T), REF (64W), thermal (49), V/Hz (24), ATCC OLTC.',
    coupler:   '<b>Bus Coupler / Section Bay:</b> Connects or sections busbars. OC/EF (50/51/51N), sync-check (25), BB-diff zone contribution.',
    reactor:   '<b>Shunt Reactor Bay:</b> Reactive compensation. Reactor differential (87R), REF (64R), OC/EF, overflux (24 V/Hz), thermal (49). Safety: discharge switch QD supervision.',
    capbank:   '<b>Capacitor Bank Bay:</b> Reactive compensation. Unbalance (60) via H-bridge, OV (59), UV lock-out (27), OC (50/51). Bank discharge verification before earthing is a safety requirement.',
    generator: '<b>Generator / GSU Bay:</b> GSU differential (87T), generator differential (87G), REF (64W), stator EF (64F), LOE (40), reverse power (32), NPS (46), overflux (24), pole-slip (78), frequency (81). Coordinated with unit control system.',
    autotx:    '<b>Autotransformer Bay:</b> 3-winding differential (87T), REF on HV and common winding (64W), thermal (49), V/Hz (24), ATCC OLTC. Common winding NES critical for REF logic.',
    svc:       '<b>SVC / STATCOM Bay:</b> OC per branch (50/51), TSC unbalance (60), OV/UV (59/27), harmonic filter protection, coupling TX protection. Thyristor controller interface required.',
    vtbay:     '<b>Measurement / VT Bay:</b> VT supervision (60-VTS) GOOSE publisher, revenue metering, power quality (THD, ROCOF), GPS/IRIG-B time master, PMU synchrophasor.',
    motor:     '<b>Synchronous Compensator (SC):</b> Synchronous machine operating at no-load, providing reactive power (leading or lagging) and <b>synchronous inertia</b> to the grid. Increasingly common on renewable-heavy networks for short-circuit strength, voltage support and frequency stability. Protection: 87SC stator differential, 64F + 100% stator EF (3rd-harmonic method), 64R rotor EF, 40 loss-of-excitation, 32 reverse-power, 46 NSC, 51V voltage-restrained OC, 24 V/Hz, 81 frequency, 78PS pole-slip. AVR operating modes: V-control, Q-control (Mvar setpoint from TSO/SCADA), or PF mode. Start-up via pony motor or static frequency converter (SFC). No prime mover; no active power dispatch. At 400 kV typically hydrogen-cooled with seal oil system.'
  }[bf] || '';
  const saD = {
    single_ied:      '<b>Single IED:</b> One combined protection and control unit. Low cost; 110 kV economic projects.',
    main_backup:     '<b>Main + Backup (P1+C1):</b> P1 main protection (dedicated CT/VT). C1 control + SCADA + metering + backup OC/EF. Standard IEC 61850 at 110 kV.',
    double_redundant:'<b>Double Redundant (P1+P2+C1):</b> P1 main and P2 backup fully independent (separate DC, CT cores, VT windings, trip coils, teleprotection). C1 dedicated control. Required at 220/400 kV.',
    full_redundant:  '<b>Full Redundant (P1+P2+C1+C2):</b> P1+P2 as Double Redundant. C1 (primary control, SCADA-1, 4th CT core) and C2 (backup control, SCADA-2, independent DC, 5th CT core class 0.2S, backup interlocking). Continuous C1/C2 cross-validation metering. For critical 400 kV nodes, large GSUs and nuclear/industrial.'
  }[sa] || '';
  return [paD, bfD, saD].filter(Boolean).join('<br><br>');
}

// ═══════════════════════════════════════════════════════════════════════════
// UI EVENT HANDLERS &amp; RENDERING
// ═══════════════════════════════════════════════════════════════════════════

const VL_LBL = {'110':'110 kV','220':'220 kV','400':'400 kV'};
const PA_LBL = {single:'SINGLE BUSBAR',double:'DOUBLE BUSBAR',onehalf:'1½ CB',ring:'RING BUS',transfer:'TRANSFER BUS'};
const BF_LBL = {line:'LINE BAY',transformer:'TRANSFORMER BAY',coupler:'BUS COUPLER',reactor:'SHUNT REACTOR',capbank:'CAPACITOR BANK',generator:'GENERATOR / GSU',autotx:'AUTOTRANSFORMER',svc:'SVC / STATCOM',vtbay:'MEASUREMENT / VT BAY',motor:'SYNCHRONOUS COMPENSATOR'};
const SA_LBL = {single_ied:'SINGLE IED',main_backup:'MAIN + BACKUP',double_redundant:'DOUBLE REDUNDANT',full_redundant:'FULL REDUNDANT'};

function sel(el, group) {
  document.querySelectorAll(`#g-${group} .opt`).forEach(e => e.classList.remove('on'));
  el.classList.add('on');
  cfg[group] = el.dataset.v;
  generate();  // auto-regenerate on any config change
}

function generate() {
  IEDs = buildIEDs(cfg.vl, cfg.pa, cfg.bf, cfg.sa);
  aT = 0;
  collapsed.clear();
  // Update summary bar
  document.getElementById('t-vl').textContent = VL_LBL[cfg.vl];
  document.getElementById('t-pa').textContent = PA_LBL[cfg.pa];
  document.getElementById('t-bf').textContent = BF_LBL[cfg.bf];
  document.getElementById('t-sa').textContent = SA_LBL[cfg.sa];
  // Update architecture description and warnings
  document.getElementById('arch-desc').innerHTML = archDescription(cfg.vl, cfg.pa, cfg.bf, cfg.sa);
  const warns = validateConfig(cfg.vl, cfg.pa, cfg.bf, cfg.sa);
  document.getElementById('arch-warn').innerHTML = warns.map(w => `<div class=&quot;${w.t === 'warn' ? 'warn' : 'info'}&quot;>${w.m}</div>`).join('');
  renderTabs();
  render();
  updateStats();
}

function renderTabs() {
  const bar = document.getElementById('tabs');
  bar.innerHTML = IEDs.map((ied, i) => {
    const total = ied.sections.reduce((a, s) => a + s.sigs.length, 0);
    const active = i === aT;
    const style = active
      ? `color:${ied.color};border-bottom-color:${ied.color}`
      : 'color:var(--t2);border-bottom-color:transparent';
    return `<div class=&quot;tab ${active ? 'on' : ''}&quot; style=&quot;${style}&quot; onclick=&quot;switchTab(${i})&quot;>
      ${ied.id}<span class=&quot;tbdg&quot;>${total}</span>
    </div>`;
  }).join('');
}

function switchTab(i) {
  aT = i;
  renderTabs();
  render();
}

function hlEscape(s) {
  return String(s).replace(/[.*+?^${}()|[\]\\]/g, '\\$&amp;');
}

function hl(text, term) {
  if (!term || !text) return text || '';
  const re = new RegExp(`(${hlEscape(term)})`, 'gi');
  return String(text).replace(re, '<mark class=&quot;hl&quot;>$1</mark>');
}

function render() {
  const area = document.getElementById('sig');
  if (!IEDs.length) {
    area.innerHTML = '<div class=&quot;empty&quot;><div class=&quot;ei&quot;>⚙</div><p>SELECT CONFIGURATION AND CLICK GENERATE</p></div>';
    return;
  }
  const ied = IEDs[aT];
  const search = document.getElementById('fs').value.toLowerCase().trim();
  const typeCounts = {};
  ied.sections.forEach(sec => sec.sigs.forEach(s => { typeCounts[s[0]] = (typeCounts[s[0]] || 0) + 1; }));

  let html = `<div class=&quot;ih&quot;>
    <div class=&quot;ih-i&quot;>
      <h3 style=&quot;color:${ied.color}&quot;>${ied.name}</h3>
      <div class=&quot;ih-r&quot;>${ied.role}</div>
      <div class=&quot;fnp&quot;>${ied.fns.filter(Boolean).map(f => `<span class=&quot;fp&quot;>${f}</span>`).join('')}</div>
    </div>
    <div class=&quot;its&quot;>
      ${['AI','BI','BO','GI','GO','MV'].map(t => {
        const n = typeCounts[t] || 0;
        return n > 0 ? `<div class=&quot;ts&quot;><div class=&quot;tsn&quot; style=&quot;color:var(--${t.toLowerCase()})&quot;>${n}</div><div class=&quot;tsl&quot;>${t}</div></div>` : '';
      }).join('')}
    </div>
  </div>`;

  ied.sections.forEach((sec, si) => {
    if (sec.sigs.length === 0) return;
    const visible = sec.sigs.filter(s => {
      if (!aF.has(s[0])) return false;
      if (search &amp;&amp; ![s[1], s[2], s[4], s[5], s[6], s[7], s[8], s[9]].join(' ').toLowerCase().includes(search)) return false;
      return true;
    });
    const secId = `sec-${aT}-${si}`;
    const isCollapsed = collapsed.has(secId);
    html += `<div class=&quot;sh ${isCollapsed ? 'cl' : ''}&quot; onclick=&quot;toggleSec('${secId}')&quot;>
      <span class=&quot;arw&quot;>▾</span>${sec.title}
      <span class=&quot;scnt&quot;>${visible.length} / ${sec.sigs.length}</span>
    </div>
    <div class=&quot;sb-body&quot; id=&quot;${secId}&quot; style=&quot;${isCollapsed ? 'max-height:0;display:none' : ''}&quot;>`;
    if (visible.length === 0) {
      html += `<div class=&quot;nsig&quot;>No signals match current filter / search.</div>`;
    } else {
      html += `<div class=&quot;tw&quot;><table class=&quot;st&quot;>
        <thead><tr>
          <th>#</th><th>TYPE</th><th>SIGNAL TAG</th><th>DESCRIPTION</th>
          <th>TERMINAL / CH.</th><th>ANSI / IEC</th><th>LN (61850)</th>
          <th>SOURCE / DEST.</th><th>NOTES / CONDITION</th><th>NORMAL STATE</th><th>ALARM</th>
        </tr></thead><tbody>`;
      visible.forEach((s, i) => {
        html += `<tr class=&quot;sr ${s[0]}&quot;>
          <td>${i + 1}</td>
          <td><span class=&quot;pl ${s[0]}&quot;>${s[0]}</span></td>
          <td class=&quot;tag&quot;>${search ? hl(s[1], search) : s[1]}</td>
          <td class=&quot;ds&quot;>${search ? hl(s[2], search) : s[2]}</td>
          <td class=&quot;tm&quot;>${s[3] || ''}</td>
          <td class=&quot;an&quot;>${search ? hl(s[4], search) : (s[4] || '')}</td>
          <td class=&quot;ln&quot;>${s[5] || ''}</td>
          <td class=&quot;nt&quot;>${search ? hl(s[6], search) : (s[6] || '')}</td>
          <td class=&quot;nt&quot;>${search ? hl(s[7], search) : (s[7] || '')}</td>
          <td class=&quot;ns&quot;>${s[8] || ''}</td>
          <td class=&quot;al&quot;>${s[9] || '–'}</td>
        </tr>`;
      });
      html += `</tbody></table></div>`;
    }
    html += `</div>`;
  });
  area.innerHTML = html;
}

function toggleSec(id) {
  const body = document.getElementById(id);
  if (!body) return;
  const hdr = body.previousElementSibling;
  if (collapsed.has(id)) {
    collapsed.delete(id);
    body.style.display = '';
    body.style.maxHeight = '';
    hdr.classList.remove('cl');
  } else {
    collapsed.add(id);
    body.style.display = 'none';
    hdr.classList.add('cl');
  }
}

function expandAll() {
  collapsed.clear();
  render();
}

function collapseAll() {
  // collapse all sections in the currently-displayed IED
  const ied = IEDs[aT];
  if (!ied) return;
  ied.sections.forEach((_, si) => collapsed.add(`sec-${aT}-${si}`));
  render();
}

function updateStats() {
  let total = 0, hw = 0, goose = 0, mv = 0;
  IEDs.forEach(ied => ied.sections.forEach(sec => sec.sigs.forEach(s => {
    total++;
    if (['AI','BI','BO'].includes(s[0])) hw++;
    if (['GI','GO'].includes(s[0])) goose++;
    if (s[0] === 'MV') mv++;
  })));
  document.getElementById('s-total').textContent = total;
  document.getElementById('s-ieds').textContent = IEDs.length;
  document.getElementById('s-hw').textContent = hw;
  document.getElementById('s-goose').textContent = goose;
  document.getElementById('s-mv').textContent = mv;
}

function tf(btn) {
  const t = btn.dataset.t;
  if (aF.has(t)) {
    aF.delete(t);
    btn.classList.add('off');
  } else {
    aF.add(t);
    btn.classList.remove('off');
  }
  render();
}

function tfAll(on) {
  ['AI','BI','BO','GI','GO','MV'].forEach(t => { if (on) aF.add(t); else aF.delete(t); });
  document.querySelectorAll('.ft').forEach(b => { if (on) b.classList.remove('off'); else b.classList.add('off'); });
  render();
}

function exportCSV() {
  if (!IEDs.length) { alert('Generate signals first.'); return; }
  const esc = v => `&quot;${String(v == null ? '' : v).replace(/&quot;/g, '&quot;&quot;')}&quot;`;
  let csv = 'IED ID,IED Name,Section,#,Type,Tag,Description,Terminal/Ch.,ANSI/IEC Fn,LN (61850),Source/Dest,Notes/Condition,Normal State,Alarm Condition\n';
  IEDs.forEach(ied => {
    ied.sections.forEach(sec => {
      sec.sigs.forEach((s, i) => {
        const vals = [ied.id, ied.name, sec.title, i + 1, ...s].map(esc);
        csv += vals.join(',') + '\n';
      });
    });
  });
  const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8' });
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = `IED_Signals_${cfg.vl}kV_${cfg.pa}_${cfg.bf}_${cfg.sa}.csv`;
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
}

// ── EPLAN device-import CSV (platform-specific relay I/O cards) ────────────
// Platforms:
//  generic  → X1(BI) / X2(BO) / X3(AI,AO) numbered terminal strips
//  rex670   → ABB REX670: BIM (16 BI/card), BOM (24 BO/card), MIM (6 AI/card)
//  sip5     → Siemens SIPROTEC 5: IO205 (12 BI + 16 BO shared card),
//             IO210 (4 analogue/transducer channels/card)
// Card types/counts verified against vendor hardware manuals. Exact rear
// terminal/pin numbers vary by connector type and order code — verify the
// physical pinout against the connection diagram for your ordered hardware
// before wiring. Neither platform offers a native analogue OUTPUT card;
// AO points are flagged in the Notes column rather than assigned a real card.
// GOOSE/measured-value points (GI/GO/MV) have no physical terminal.
// Import via: Project data > Devices > Import (Text/CSV), then map columns
// in the Field assignment dialog.
function exportEplanCSV() {
  if (!IEDs.length) { alert('Generate signals first.'); return; }
  const platform = (document.getElementById('eplanPlatform') || {}).value || 'generic';
  const esc = v => '&quot;' + String(v == null ? '' : v).replace(/&quot;/g, '&quot;&quot;') + '&quot;';
  let csv = 'Device Tag,Device Name,Section,I/O Card,Card Instance,Channel,Terminal Designation,Signal Type,Connection Point Tag,Function Text,Source/Destination,ANSI/IEC Function,LN (61850),Normal State,Alarm Condition,Notes\n';
  IEDs.forEach(ied => {
    const st = { bi: 0, bo: 0, ai: 0, biInst: 1, boInst: 1, aiInst: 1, s5Inst: 1, s5Bi: 0, s5Bo: 0 };
    ied.sections.forEach(sec => {
      sec.sigs.forEach(s => {
        const type = s[0], tag = s[1], desc = s[2], ansi = s[4] || '', ln = s[5] || '',
              srcDest = s[6] || '', notes = s[7] || '', normalState = s[8] || '', alarm = s[9] || '';
        let card = '', inst = '', ch = '', tdes = '', note2 = notes;
        if (platform === 'rex670') {
          if (type === 'BI') { st.bi++; if (st.bi > 16) { st.biInst++; st.bi = 1; } card = 'BIM'; inst = st.biInst; ch = 'BI' + st.bi; tdes = `BIM${inst}.${ch}`; }
          else if (type === 'BO') { st.bo++; if (st.bo > 24) { st.boInst++; st.bo = 1; } card = 'BOM'; inst = st.boInst; ch = 'BO' + st.bo; tdes = `BOM${inst}.${ch}`; }
          else if (type === 'AI' || type === 'AO') { st.ai++; if (st.ai > 6) { st.aiInst++; st.ai = 1; } card = 'MIM'; inst = st.aiInst; ch = 'AI' + st.ai; tdes = `MIM${inst}.${ch}`; if (type === 'AO') note2 = (note2 ? note2 + ' | ' : '') + 'REX670 has no analogue OUTPUT module — MIM is input-only, verify wiring'; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        } else if (platform === 'sip5') {
          if (type === 'BI') { st.s5Bi++; if (st.s5Bi > 12) { st.s5Inst++; st.s5Bi = 1; st.s5Bo = 0; } card = 'IO205'; inst = st.s5Inst; ch = 'BI' + st.s5Bi; tdes = `IO205-${inst}.${ch}`; }
          else if (type === 'BO') { st.s5Bo++; if (st.s5Bo > 16) { st.s5Inst++; st.s5Bo = 1; st.s5Bi = 0; } card = 'IO205'; inst = st.s5Inst; ch = 'BO' + st.s5Bo; tdes = `IO205-${inst}.${ch}`; }
          else if (type === 'AI' || type === 'AO') { st.ai++; if (st.ai > 4) { st.aiInst++; st.ai = 1; } card = 'IO210'; inst = st.aiInst; ch = 'AI' + st.ai; tdes = `IO210-${inst}.${ch}`; if (type === 'AO') note2 = (note2 ? note2 + ' | ' : '') + 'SIPROTEC 5 has no analogue OUTPUT card — IO210 is transducer-input only, verify wiring'; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        } else {
          if (type === 'BI') { st.bi++; card = 'X1'; ch = st.bi; tdes = 'X1:' + st.bi; }
          else if (type === 'BO') { st.bo++; card = 'X2'; ch = st.bo; tdes = 'X2:' + st.bo; }
          else if (type === 'AI' || type === 'AO') { st.ai++; card = 'X3'; ch = st.ai; tdes = 'X3:' + st.ai; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        }
        const row = [ied.id, ied.name, sec.title, card, inst, ch, tdes, type, tag, desc, srcDest, ansi, ln, normalState, alarm, note2].map(esc);
        csv += row.join(',') + '\n';
      });
    });
  });
  const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8' });
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  const platTag = platform === 'rex670' ? 'REX670' : platform === 'sip5' ? 'SIP5' : 'Generic';
  a.download = `EPLAN_Import_${platTag}_${cfg.vl}kV_${cfg.pa}_${cfg.bf}_${cfg.sa}.csv`;
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
}

// ═══════════════════════════════════════════════════════════════════════════
// SLD → JSON CONFIG GENERATOR  (IEC 81346-2 apparatus · RDS-PP · IEC 61850-6 refs)
// ═══════════════════════════════════════════════════════════════════════════
let SLD_BAYS = [];    // [{name, vl, pa, bf, sa, id, iedMeta:{P1:{vendor,type},…}, dMeta:{D1:{…},D2:{…}}}]
let SLD_VLMETA = {};  // per voltage-level BBP central-unit vendor/type, keyed by &quot;vl|pa&quot;

function vlCode(vl){ return ({'400':'E4','220':'E2','110':'E1'})[String(vl)] || ('E'+vl); }

// ── Physical apparatus catalog for a bay (IEC 81346-2 designations) ─────────
// Each: {id, role, sclType, ln:[...], ansi, aka}  (aka = tool's legacy mnemonic)
function bayApparatus(bf, pa){
  const A=[];
  const add=(id,role,sclType,ln,ansi,aka)=>{ if(A.some(x=>x.id===id)) return; A.push({id,role,sclType,ln:ln?[].concat(ln):[],ansi:ansi||'',aka:aka||''}); };
  const dualCB=(pa==='onehalf'||pa==='ring');
  if(bf!=='vtbay'){
    add('QA1',dualCB?'Circuit Breaker 1':'Circuit Breaker','CBR','XCBR','52','CB1');
    if(dualCB){ add('QA2',pa==='ring'?'Ring Circuit Breaker 2':'Tie / Diameter Circuit Breaker','CBR','XCBR','52','CB2'); add('TA2',pa==='ring'?'Ring CB2 Current Transformer':'Tie / Diameter CB Current Transformer','CTR','TCTR','','CT2'); }
  }
  if(pa==='single') add('QB1','Busbar Disconnector','DIS','XSWI','89','Q1');
  else if(pa==='double'||pa==='transfer'){ add('QB1','Busbar-1 Disconnector','DIS','XSWI','89','Q1'); add('QB2','Busbar-2 Disconnector','DIS','XSWI','89','Q2'); }
  else if(pa==='onehalf'){ add('QB1','Bus-1 Disconnector','DIS','XSWI','89','Q1'); add('QB2','Bus-2 Disconnector','DIS','XSWI','89','Q2'); add('QB7','Tie-Circuit Disconnector','DIS','XSWI','89','Tie'); }
  else if(pa==='ring'){ add('QB1','Ring Disconnector (CB1 side)','DIS','XSWI','89','QF1'); add('QB2','Ring Disconnector (CB2 side)','DIS','XSWI','89','QF2'); }
  if(pa==='transfer'){ add('QB7','Transfer Disconnector','DIS','XSWI','89','QT'); add('QA0','Bypass / Transfer Circuit Breaker','CBR','XCBR','52','BP-CB'); }
  switch(bf){
    case 'line':
      add('QB9','Line Disconnector','DIS','XSWI','89','QB'); add('QC9','Line Earthing Switch','DIS','XSWI','89','QE');
      add('TA1','Line Current Transformer','CTR','TCTR','','CT'); add('TV1','Line / Busbar Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'transformer':
      add('T1','Power Transformer','PTR','','','TX'); add('QB9','HV Disconnector','DIS','XSWI','89','QB'); add('QC9','HV Earthing Switch','DIS','XSWI','89','QE');
      add('QA2','LV Circuit Breaker','CBR','XCBR','52','LV-CB'); add('QC0','HV Neutral Earthing Switch','DIS','XSWI','89','QEN');
      add('TA1','HV Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'coupler':
      add('QC1','Bus Coupler Earthing Switch','DIS','XSWI','89','QE'); add('TA1','Coupler Current Transformer','CTR','TCTR','','CT'); break;
    case 'reactor':
      add('R1','Shunt Reactor','REA','','','R'); add('QB9','Reactor Disconnector','DIS','XSWI','89','QB'); add('QC9','Reactor Earthing Switch','DIS','XSWI','89','QE');
      add('QC8','Reactor Discharge Switch','DIS','XSWI','89','QD'); add('QC0','Neutral Earthing Switch','DIS','XSWI','89','QEN'); add('TA1','Current Transformer','CTR','TCTR','','CT'); break;
    case 'capbank':
      add('C1','Capacitor Bank','CAP','','','C'); add('QB9','Bank Disconnector','DIS','XSWI','89','QB'); add('QC9','Bank Earthing Switch','DIS','XSWI','89','QE');
      add('QA8','Bank Discharge Contactor','CON','XSWI','89','QDC'); add('QB8','Neutral Isolator (H-bridge)','DIS','XSWI','89','HBN'); add('TA1','Current Transformer','CTR','TCTR','','CT'); break;
    case 'generator':
      add('G1','Generator','GEN','','','G'); add('T1','Generator Step-Up Transformer','PTR','','','GSU');
      add('QA2','Generator Circuit Breaker (GCB)','CBR','XCBR','52','GCB'); add('QA9','Field / Excitation Breaker','CBR','XCBR','41','FB');
      add('QB9','HV Disconnector','DIS','XSWI','89','QB'); add('QC9','HV Earthing Switch','DIS','XSWI','89','QE'); add('QC0','Generator Neutral Earthing Switch','DIS','XSWI','89','GEN-NES');
      add('TA1','HV Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'autotx':
      add('T1','Autotransformer (3-winding)','PTR','','','ATX'); add('QB9','HV Disconnector','DIS','XSWI','89','QB'); add('QC9','HV Earthing Switch','DIS','XSWI','89','QE');
      add('QA2','LV Circuit Breaker','CBR','XCBR','52','LV-CB'); add('QA3','TV (Tertiary) Circuit Breaker','CBR','XCBR','52','TV-CB'); add('QC0','Common Winding Neutral Earthing Switch','DIS','XSWI','89','NES-COM');
      add('TA1','HV Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'svc':
      add('T1','Coupling Transformer','PTR','','','CTX'); add('QB9','SVC Bus Isolator','DIS','XSWI','89','CTX-QB'); add('QC9','SVC Earthing Switch','DIS','XSWI','89','QE');
      add('QA2','TCR Circuit Breaker','CBR','XCBR','52','TCR-CB'); add('QA3','TSC-1 Circuit Breaker','CBR','XCBR','52','TSC1-CB'); add('TA1','Current Transformer','CTR','TCTR','','CT'); break;
    case 'vtbay':
      add('TV1','Voltage Transformer','VTR','TVTR','','VT'); add('QB9','VT Isolator','DIS','XSWI','89','QB'); add('QC9','VT Earthing Switch','DIS','XSWI','89','QE'); break;
    case 'motor':
      add('G1','Synchronous Compensator','GEN','','','SC'); add('QA9','Field / Excitation Breaker','CBR','XCBR','41','FB'); add('QB9','SC Bus Isolator','DIS','XSWI','89','QB'); add('QC9','SC Earthing Switch','DIS','XSWI','89','QE');
      add('RA1','Neutral Earthing Resistor (NGR)','RES','','','NGR'); add('TA1','Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
  }
  return A;
}

// ── Heuristic: bind one signal tuple to its physical apparatus (or null) ────
function sldClassify(s, bf, pa, appIndex){
  const has=id=>!!appIndex[id];
  const t=s[0], ln=(s[5]||''), m=(s[4]||''), term=(s[3]||''), d=(s[2]||'');
  const hay=(m+' '+term+' '+d).toLowerCase();
  const H=re=>re.test(hay);
  if(bf==='generator' &amp;&amp; H(/gcb|generator circuit breaker/)){ if(has('QA5')) return 'QA5'; if(has('QA2')) return 'QA2'; }
  if(H(/field breaker|excitation breaker|\b41a\b|\b41b\b|52-fb/) &amp;&amp; has('QA9')) return 'QA9';
  if(H(/lv circuit breaker|52-lv/)){ if(has('QA5')) return 'QA5'; if(has('QA2')) return 'QA2'; }
  if(H(/tv .*circuit breaker|\btv cb\b|52-tv/) &amp;&amp; has('QA3')) return 'QA3';
  if(bf==='svc' &amp;&amp; H(/tcr cb|tcr circuit breaker|52-tcr/)){ if(has('QA5')) return 'QA5'; if(has('QA2')) return 'QA2'; }
  if(bf==='svc' &amp;&amp; H(/tsc.*cb|tsc.*breaker|52-tsc/) &amp;&amp; has('QA3')) return 'QA3';
  if(H(/bypass|transfer cb|52-bp/) &amp;&amp; has('QA0')) return 'QA0';
  if((pa==='onehalf'||pa==='ring') &amp;&amp; ln==='XCBR' &amp;&amp; H(/cb2|ring bus cb2|tie.*cb|diameter cb/) &amp;&amp; has('QA2')) return 'QA2';
  if(ln==='XCBR' &amp;&amp; H(/cb1|52a|52b|52-cs|anti-pump|sf6|63-|pole disc|local|remote|52pd|52y|spring/)) return has('QA1')?'QA1':null;
  if(H(/89-bb1|busbar 1|busbar-1|\bbus 1\b|bb1 side|qf1/) &amp;&amp; has('QB1')) return 'QB1';
  if(H(/89-bb2|busbar 2|busbar-2|\bbus 2\b|bb2 side|qf2/) &amp;&amp; has('QB2')) return 'QB2';
  if(H(/89-bb\b|busbar isolator|busbar disconnector/) &amp;&amp; has('QB1')) return 'QB1';
  if(H(/transfer isolator|tie-circuit|tie disconnect|89-tc|89-to|89-t\b/) &amp;&amp; has('QB7')) return 'QB7';
  if(H(/discharge contactor|89-qdc|\bqdc\b/) &amp;&amp; has('QDC')) return 'QDC';
  if(H(/discharge switch|89-qd\b|reactor discharge/) &amp;&amp; has('QD')) return 'QD';
  if(H(/neutral isolator|89-qn\b|h-bridge midpoint/) &amp;&amp; has('QB8')) return 'QB8';
  if(H(/ngr|neutral earthing resistor|neutral grounding/) &amp;&amp; has('RN')) return 'RN';
  if(H(/neutral earth|89-nes|89-qen|\bqen\b/) &amp;&amp; has('QC0')) return 'QC0';
  if(H(/earth switch|earthing switch|89-es/)){ if(has('QC9')) return 'QC9'; if(has('QC1')) return 'QC1'; }
  if(H(/line isolator|89-lb|line disconnector|reactor disconnector|bank disconnector|hv disconnector|svc bus isolator|sc bus isolator|coupling transformer hv isolator|89-ctx|vt isolator/) &amp;&amp; has('QB9')) return 'QB9';
  if(ln==='TCTR' || (t==='AI' &amp;&amp; H(/current|il1|il2|il3|\bi0\b|holmgreen|residual.*current/))){
    if(H(/cb2|icb2/) &amp;&amp; has('TA2')) return 'TA2';
    if(has('TA1')) return 'TA1';
  }
  if(ln==='TVTR' || (t==='AI' &amp;&amp; H(/voltage|ul1|ul2|ul3|ubb|\bu0\b|residual.*voltage/))){ if(has('TV1')) return 'TV1'; }
  if(has('T1') &amp;&amp; H(/winding|oltc|tap-changer|tap changer|buchholz|dga|hot-?spot|cooling|transformer temp|transformer trip|dissolved gas/)) return 'T1';
  if(has('R1') &amp;&amp; H(/reactor/) &amp;&amp; !H(/disconnector|isolator|earth/)) return 'R1';
  if(has('C1') &amp;&amp; H(/capacitor|\bcan\b|unbalance|bank overvolt|discharge resistor/) &amp;&amp; !H(/disconnector|contactor|isolator|earth/)) return 'C1';
  if(has('G1') &amp;&amp; H(/stator|rotor|field winding|generator diff|generator temp|excitation|compensator/)) return 'G1';
  if(t==='BO' &amp;&amp; H(/trip/)){ if(H(/cb2|tie|ring/) &amp;&amp; has('QA2')) return 'QA2'; if(H(/\blv\b/)){ if(has('QA5')) return 'QA5'; if(has('QA2')) return 'QA2'; } if(has('QA1')) return 'QA1'; }
  if(t==='BO' &amp;&amp; H(/close/)){ if(H(/cb2|tie|ring/) &amp;&amp; has('QA2')) return 'QA2'; if(has('QA1')) return 'QA1'; }
  return null;
}

// ── Synthesize an IEC 61850-6 object reference for a signal ─────────────────
function sldDoDa(s){
  const t=s[0], ln=(s[5]||''), d=(s[2]||'').toLowerCase();
  if(t==='AI') return (ln==='TVTR'||/voltage|\bul|ubb|\bu0\b/.test(d))?'Vol.instMag.f':'Amp.instMag.f';
  if(t==='MV'){
    if(/power factor|\bpf\b|cos/.test(d)) return 'TotPF.mag.f';
    if(/reactive|\bvar\b|mvar|kvar/.test(d)) return 'TotVAr.mag.f';
    if(/active power|\bmw\b|\bkw\b|\bwatt/.test(d)) return 'TotW.mag.f';
    if(/apparent|\bmva\b|\bkva\b/.test(d)) return 'TotVA.mag.f';
    if(/frequency|\bhz\b|rocof/.test(d)) return 'Hz.mag.f';
    if(/energy|\bwh\b|\bvarh\b|mwh|mvarh/.test(d)) return 'SupWh.actVal';
    if(/temperature|\btemp|thermal|hot-?spot/.test(d)) return 'Tmp.instMag.f';
    if(/tap|oltc/.test(d)) return 'TapPos.valWTr.posVal';
    if(/thd|harmonic/.test(d)) return 'ThdAmp.mag.f';
    if(/current|\bamp|\bil/.test(d)) return 'A.phsA.cVal.mag.f';
    if(/voltage|\bkv\b|volt/.test(d)) return 'PhV.phsA.cVal.mag.f';
    return 'mag.f';
  }
  if(t==='BI') return ((ln==='XCBR'||ln==='XSWI') ? 'Pos.stVal' : 'Ind.stVal');
  if(t==='BO'){
    if(/trip/.test(d)) return 'Tr.general';
    if(/close/.test(d)) return 'OpCls.general';
    if(/open/.test(d)) return 'OpOpn.general';
    return 'Ind.stVal';
  }
  if(t==='GI'||t==='GO'){
    if(/trip/.test(d)) return 'Tr.general';
    if(ln==='XCBR'||ln==='XSWI') return 'Pos.stVal';
    return 'Ind.stVal';
  }
  return 'Ind.stVal';
}

// IEC 61850-7-4 conformance layer: corrects (LN class, DO.DA) pairs that the legacy
// generators emit but the 2007B4 NSD does not define. Ordered; first match wins.
var LNDO_FIX = [
 {k:'LGOS.Ind', ref:'St.stVal'},
 {k:'GGIO.Tr', ref:'Alm.stVal'},
 {k:'PDOP.Tr', ref:'Op.general'},
 {k:'PDOP.Ind', ref:'Str.general'},
 {k:'PVOC.Tr', ref:'Op.general'},
 {k:'PVOC.Ind', ref:'Str.general'},
 {k:'PSOF.Tr', ref:'Op.general'},
 {k:'PSOF.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'MSQI.A', m:/negative|i2/i, ref:'ImbNgA.instMag.f'},
 {k:'MSQI.A', ref:'ImbA.instMag.f'},
 {k:'MSQI.PhV', m:/negative|v2/i, ref:'ImbNgV.instMag.f'},
 {k:'MSQI.PhV', ref:'ImbV.instMag.f'},
 {k:'MSQI.AnIn', m:/negative|i2/i, ref:'ImbNgA.instMag.f'},
 {k:'MSQI.AnIn', m:/v2|voltage/i, ref:'ImbNgV.instMag.f'},
 {k:'MSQI.AnIn', ref:'ImbA.instMag.f'},
 {k:'MSQI.Ind', ref:'ImbNgA.instMag.f'},
 {k:'PSDE.Tr', ref:'Op.general'},
 {k:'PSDE.Ind', ref:'Str.general'},
 {k:'PSDE.A', ref:'FltA.instMag.f'},
 {k:'AVCO.Ind', m:/raise|lower/i, ref:'TapChg.valWTr.posVal'},
 {k:'AVCO.Ind', m:/setpoint/i, ref:'VolSpt.setMag.f'},
 {k:'AVCO.Ind', m:/lockout|out-of-range/i, ref:'Blk.stVal'},
 {k:'AVCO.Ind', ref:'Auto.stVal'},
 {k:'AVCO.Tr', ref:'Blk.stVal'},
 {k:'ARCO.Ind', m:/raise|lower/i, ref:'TapChg.valWTr.posVal'},
 {k:'ARCO.Ind', ref:'Auto.stVal'},
 {k:'MDIF.A', m:/restraint/i, ln:'PDIF', ref:'RstA.phsA.cVal.mag.f'},
 {k:'MDIF.A', ln:'PDIF', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.A', m:/restraint/i, ref:'RstA.phsA.cVal.mag.f'},
 {k:'PDIF.A', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.AnIn', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PDIF.Tr', ref:'Op.general'},
 {k:'PDEF.Ind', ln:'PSDE', ref:'Str.general'},
 {k:'PDEF.Tr', ln:'PSDE', ref:'Op.general'},
 {k:'SPCO.AnIn', m:/h2|gas|ppm|dga/i, ln:'SIML', ref:'H2ppm.instMag.f'},
 {k:'SPCO.AnIn', m:/discharge|pc\b|pd /i, ln:'SPDC', ref:'AppPaDsch.instMag.f'},
 {k:'SPCO.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'SPCO.mag', m:/discharge|\bpc\b|\bpd\b/i, ln:'SPDC', ref:'AppPaDsch.instMag.f'},
 {k:'SPCO.mag', m:/h2|gas|ppm|dga|dissolved/i, ln:'SIML', ref:'H2ppm.instMag.f'},
 {k:'SPCO.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'SPCO.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'SPCO.Tr', ln:'GGIO', ref:'Alm.stVal'},
 {k:'TCTR.Amp', ref:'AmpSv.instMag.f'},
 {k:'TCTR.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'TVTR.Vol', ref:'VolSv.instMag.f'},
 {k:'TVTR.Ind', ref:'FuFail.stVal'},
 {k:'TVTR.OpOpn', ref:'FuFail.stVal'},
 {k:'TVTR.Tr', ref:'FuFail.stVal'},
 {k:'PTRC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'CSWI.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'CSWI.OpCls', m:/permit|interlock|enable/i, ln:'CILO', ref:'EnaCls.stVal'},
 {k:'CSWI.OpOpn', m:/permit|interlock|enable/i, ln:'CILO', ref:'EnaOpn.stVal'},
 {k:'RREC.Ind', m:/inhibit|block/i, ref:'Blk.stVal'},
 {k:'RREC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'RREC.OpCls', ref:'AutoRecSt.stVal'},
 {k:'PIOC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PIOC.Tr', ref:'Op.general'},
 {k:'PSCH.Ind', ref:'RxTr.general'},
 {k:'PSCH.Tr', ref:'TxTr.general'},
 {k:'RADR.Ind', ref:'ChTrg.stVal'},
 {k:'RBRF.Ind', m:/receive|rx/i, ln:'PSCH', ref:'RxBlk.general'},
 {k:'RBRF.Ind', m:/send|tx/i, ln:'PSCH', ref:'TxBlk.general'},
 {k:'RBRF.Ind', ref:'OpEx.general'},
 {k:'RBRF.Tr', ref:'OpEx.general'},
 {k:'RBRF.A', ln:'MMXU', ref:'A.phsA.cVal.mag.f'},
 {k:'PDIS.Tr', ref:'Op.general'},
 {k:'PDIS.Ind', m:/l2/i, ref:'Str.phsB'},
 {k:'PDIS.Ind', m:/l3/i, ref:'Str.phsC'},
 {k:'PDIS.Ind', m:/select|l1/i, ref:'Str.phsA'},
 {k:'PDIS.Ind', ref:'Str.general'},
 {k:'PDIS.AnIn', m:/reactance/i, ln:'RFLO', ref:'FltX.instMag.f'},
 {k:'PDIS.AnIn', ln:'RFLO', ref:'FltZ.cVal.mag.f'},
 {k:'PTOC.Tr', ref:'Op.general'},
 {k:'PTOC.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTOC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTOV.Tr', ref:'Op.general'},
 {k:'PTOV.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTOV.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTUV.Tr', ref:'Op.general'},
 {k:'PTUV.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTUV.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTUF.Tr', ref:'Op.general'},
 {k:'PTUF.Ind', ln:'PFRC', ref:'Str.general'},
 {k:'PVPH.Tr', ref:'Op.general'},
 {k:'PVPH.Ind', ref:'Str.general'},
 {k:'PVPH.Hz', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'PTTR.Tr', ref:'Op.general'},
 {k:'PTTR.Ind', m:/trip/i, ref:'Op.general'},
 {k:'PTTR.Ind', ref:'AlmThm.stVal'},
 {k:'PTTR.Amp', ref:'Tmp.instMag.f'},
 {k:'STMP.Amp', ref:'Tmp.instMag.f'},
 {k:'RPSB.Tr', ref:'Op.general'},
 {k:'RPSB.Ind', m:/block/i, ref:'Blk.stVal'},
 {k:'RPSB.Ind', ref:'Str.general'},
 {k:'RSYN.Ind', ref:'Rel.stVal'},
 {k:'RSYN.OpCls', ref:'Rel.stVal'},
 {k:'RSYN.AnIn', ref:'DifAngClc.instMag.f'},
 {k:'RSYN.Hz', ref:'DifHzClc.instMag.f'},
 {k:'RSYN.PhV', ref:'DifVClc.instMag.f'},
 {k:'SARC.Ind', ref:'FADet.stVal'},
 {k:'SARC.Tr', ln:'PTRC', ref:'Tr.general'},
 {k:'ATCC.Ind', ref:'TapPos.valWTr.posVal'},
 {k:'MMTR.TotVAr', m:/import/i, ref:'DmdVArh.actVal'},
 {k:'MMTR.TotVAr', m:/export/i, ref:'SupVArh.actVal'},
 {k:'MMTR.TotVAr', ref:'TotVArh.actVal'},
 {k:'MMTR.TotW', ln:'MMXU', ref:'MaxWPhs.instMag.f'},
 {k:'MMTR.AnIn', m:/wear|i.t\b|abras/i, ln:'SCBR', ref:'AccmAbr.instMag.f'},
 {k:'MMTR.AnIn', m:/count/i, ln:'XCBR', ref:'OpCnt.stVal'},
 {k:'MMTR.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMTR.TapPos', ln:'YLTC', ref:'OpCnt.stVal'},
 {k:'MMTR.PhV', ln:'GGIO', ref:'CntVal.actVal'},
 {k:'MMXU.Amp', ln:'MMDC', ref:'Amp.instMag.f'},
 {k:'MMXU.Vol', ln:'MMDC', ref:'Vol.instMag.f'},
 {k:'MMXU.AnIn', m:/negative|i2\b|unbalance/i, ln:'MSQI', ref:'ImbNgA.instMag.f'},
 {k:'MMXU.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMXU.Ind', ref:'TotVAr.mag.f'},
 {k:'MMXU.TapPos', ln:'YLTC', ref:'TapPos.valWTr.posVal'},
 {k:'MMXU.ThdAmp', ln:'MHAI', ref:'HA.phsA.cVal.mag.f'},
 // DO-level 'mag' fallbacks: MV analog signals sldDoDa can't map to a specific DO
 {k:'MSQI.mag', ref:'ImbNgA.instMag.f'},
 {k:'PDIF.mag', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'RSYN.mag', ref:'DifAngClc.instMag.f'},
 {k:'PDIS.mag', m:/reactance|\bx\b/i, ln:'RFLO', ref:'FltX.instMag.f'},
 {k:'PDIS.mag', m:/resistance|\br\b/i, ln:'RFLO', ref:'FltR.instMag.f'},
 {k:'PDIS.mag', ln:'RFLO', ref:'FltZ.cVal.mag.f'},
 {k:'MMTR.mag', m:/i.?2t|wear|abras/i, ln:'SCBR', ref:'AccmAbr.instMag.f'},
 {k:'MMTR.mag', m:/\bcb\b|breaker|switching/i, ln:'XCBR', ref:'OpCnt.stVal'},
 {k:'MMTR.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMXU.mag', m:/vibration/i, ln:'SVBR', ref:'Vbr.instMag.f'},
 {k:'MMXU.mag', m:/flicker.*long|\bplt\b/i, ln:'MFLK', ref:'PhPlt.instMag.f'},
 {k:'MMXU.mag', m:/flicker|\bpst\b/i, ln:'MFLK', ref:'PhPst.instMag.f'},
 {k:'MMXU.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'XCBR.Ind', ref:'Pos.stVal'},
 {k:'XSWI.Ind', ln:'CSWI', ref:'OpCls.general'},
 {k:'XSWI.OpOpn', ln:'CSWI', ref:'OpOpn.general'}
];
function lndoFix(ln, doda, s){
  var key = ln + '.' + String(doda).split('.')[0], desc = (s &amp;&amp; s[2]) || '';
  for (var i = 0; i < LNDO_FIX.length; i++){
    var f = LNDO_FIX[i];
    if (f.k === key &amp;&amp; (!f.m || f.m.test(desc))) return { ln: f.ln || ln, doda: f.ref };
  }
  return { ln: ln, doda: doda };
}
function iec61850Ref(s, LD, apRef){
  let ln=s[5]||'';
  if(!ln){ const t=s[0]; ln = t==='AI'?'TCTR':t==='MV'?'MMXU':(apRef&amp;&amp;/^QA/.test(apRef))?'XCBR':(apRef&amp;&amp;/^Q[BC]/.test(apRef))?'XSWI':'GGIO'; }
  const fx=lndoFix(ln, sldDoDa(s), s); s._ln=fx.ln;
  let inst;
  if(fx.ln==='TCTR'||fx.ln==='TVTR'){
    // one LN instance per phase; the CT/VT itself is disambiguated by the apparatus prefix
    const dd=((s[2]||'')+' '+(s[3]||'')).toLowerCase();
    inst = /\bi0\b|\bu0\b|residual|neutral|holmgreen|\bearth\b|sensitive|core.?balance|open.?delta|\bi_?n\b|\bu_?n\b/.test(dd) ? 4
         : /\bil3\b|\bul3\b|\bl3\b/.test(dd) ? 3
         : /\bil2\b|\bul2\b|\bl2\b/.test(dd) ? 2 : 1;
    s._lnInst=inst;
  } else {
    const mm=String(apRef||'').match(/(\d+)\s*$/); inst=mm?parseInt(mm[1]):1;
  }
  return `${LD}/${fx.ln}${inst}.${fx.doda}`;
}

// ── SLD helpers ─────────────────────────────────────────────────────────────
function escRe(x){ return String(x).replace(/[.*+?^${}()|[\]\\]/g,'\\$&amp;'); }
function isRed(sa){ return sa==='double_redundant' || sa==='full_redundant'; }
function iedIdsFor(sa){ return sa==='single_ied'?['P1C1']:sa==='main_backup'?['P1','C1']:sa==='double_redundant'?['P1','P2','C1']:['P1','P2','C1','C2']; }
function paHasBB2(pa){ return pa==='double'||pa==='transfer'||pa==='onehalf'||pa==='ring'; }

// Convert a unit {id,name,role,functions,logicalDevice,sections:[{title,sigs:[tuple]}]} → JSON ied-like object
function ipInc(base,n){ var p=String(base||'').split('.').map(Number); if(p.length!==4||p.some(isNaN)) p=[192,168,0,10]; var v=(p[0]*16777216+p[1]*65536+p[2]*256+p[3])+n; v=((v%4294967296)+4294967296)%4294967296; return [Math.floor(v/16777216)%256,Math.floor(v/65536)%256,Math.floor(v/256)%256,v%256].join('.'); }
function sldBaseIP(){ var el=document.getElementById('sld-ip'); var v=el&amp;&amp;el.value?el.value.trim():''; return v||'192.168.0.10'; }
function sldComputeIPs(){
  var base=sldBaseIP(), mode=(document.getElementById('sld-bbp')||{}).value||'none', n=0, bayIP=[], vlIP={};
  var isR=function(sa){ return sa==='double_redundant'||sa==='full_redundant'; };
  var bays=SLD_BAYS.length?SLD_BAYS:[{vl:cfg.vl,pa:cfg.pa,sa:cfg.sa}];
  bays.forEach(function(b,i){ var m={}; iedIdsFor(b.sa).forEach(function(id){ m[id]=ipInc(base,n++); }); if(mode==='decentralized'){ m.D1=ipInc(base,n++); if(isR(b.sa)) m.D2=ipInc(base,n++); } bayIP[i]=m; });
  if(mode!=='none'){ var keys=[]; bays.forEach(function(b){ var k=b.vl+'|'+b.pa; if(keys.indexOf(k)<0) keys.push(k); }); keys.forEach(function(k){ var red=bays.some(function(x){return (x.vl+'|'+x.pa)===k &amp;&amp; isR(x.sa);}); var mm={D1:ipInc(base,n++)}; if(red) mm.D2=ipInc(base,n++); vlIP[k]=mm; }); }
  return { bayIP:bayIP, vlIP:vlIP };
}
function sldUnitToJSON(unit, appIndex, bf, pa){
  const sections=unit.sections.map(sec=>({ title:sec.title, signals:sec.sigs.map(s=>{
    const ap = appIndex ? sldClassify(s,bf,pa,appIndex) : null;
    const _ref=iec61850Ref(s,unit.logicalDevice,ap);
    const sig={ id:s[1], type:s[0], tag:s[1], description:s[2], terminal:s[3], ansi:s[4]||'', ln:s._ln||s[5]||'',
      sourceDest:s[6]||'', notes:s[7]||'', normalState:s[8]||'', alarm:s[9]||'',
      apparatusRef:ap||null, iedRef:unit.id, iec61850Ref:_ref };
    if(ap &amp;&amp; appIndex &amp;&amp; appIndex[ap]) appIndex[ap].signals.push(sig.id);
    return sig;
  })}));
  return { id:unit.id, name:unit.name, vendor:unit.vendor||'', type:unit.type||'', ip:unit.ip||'', role:unit.role, functions:unit.functions||[], logicalDevice:unit.logicalDevice, sections };
}

// Group raw 87B tuples into typed sections, renumber + prefix with unit id
function bbpMakeUnit(unitId, name, role, LD, rawSigs, funcs){
  const pf=px(renumber(rawSigs),unitId);
  const groups=[
    ['ANALOGUE INPUTS — BBP CT ZONE CURRENTS','AI'],
    ['BINARY INPUTS — UNIT &amp; SCHEME SUPERVISION','BI'],
    ['GOOSE INPUTS — IEC 61850 (subscribed)','GI'],
    ['GOOSE OUTPUTS — IEC 61850 (published)','GO'],
    ['BINARY OUTPUTS — TRIP, LOCKOUT &amp; ALARMS','BO'],
    ['MEASURED VALUES — DIFFERENTIAL &amp; RESTRAINT','MV']
  ];
  const sections=groups.map(g=>({title:g[0], sigs:pf.filter(s=>s[0]===g[1])})).filter(s=>s.sigs.length);
  return { id:unitId, name, role, functions:funcs, logicalDevice:LD, sections };
}

// 87B signal templates (tuple: [type,tag,desc,terminal,ansi,LN,src/dest,notes,normalState,alarm])
function bbpCentral(vlBays){
  const S=[]; const A=(t,d,tm,an,ln,sc,nt,ns,al)=>S.push([t,'',d,tm,an,ln,sc,nt,ns||'–',al||'–']);
  vlBays.forEach(b=>{
    A('AI',`Zone Current IL1 – Bay ${b.id} (${b.name})`,`AI ${b.id}-L1`,'87B','TCTR',`Bay ${b.id} dedicated BBP CT core`,'Class PX/5P20 core, galvanically independent from bay P&amp;C','0 – 20×In','–');
    A('AI',`Zone Current IL2 – Bay ${b.id}`,`AI ${b.id}-L2`,'87B','TCTR',`Bay ${b.id} BBP CT core`,'','0 – 20×In','–');
    A('AI',`Zone Current IL3 – Bay ${b.id}`,`AI ${b.id}-L3`,'87B','TCTR',`Bay ${b.id} BBP CT core`,'','0 – 20×In','–');
  });
  vlBays.forEach(b=>{
    A('GI',`Bay ${b.id} QB1 (BB1) Disconnector Closed – Bus Replica`,`GI ${b.id}.1`,'89','XSWI',`GOOSE from Bay ${b.id} control IED`,'Dynamic zone allocation (bus image) — assigns bay current to BB1 zone','Closed = 1','Replica discrepancy');
    if(b.qb2) A('GI',`Bay ${b.id} QB2 (BB2) Disconnector Closed – Bus Replica`,`GI ${b.id}.2`,'89','XSWI',`GOOSE from Bay ${b.id} control IED`,'Assigns bay current to BB2 zone','Closed = 1','Replica discrepancy');
    A('GI',`Bay ${b.id} CB (QA1) Closed – Status`,`GI ${b.id}.3`,'52','XCBR',`GOOSE from Bay ${b.id} P1`,'CB status for zone current inclusion and BFP interaction','Closed = 1','–');
  });
  vlBays.forEach(b=>{
    A('GO',`Bay ${b.id} Busbar Zone Trip Command`,`GO ${b.id}.T`,'87B','PTRC',`GOOSE → Bay ${b.id} P1/P2 + CB trip coils`,'Trips every breaker connected to the faulted busbar zone','0 = normal',`Zone Trip Bay ${b.id}`);
  });
  A('BI','Busbar Protection Scheme In / Out Selector','BI U.1','87B-OOS','GGIO','Scheme O/S keyswitch','Blocks all BBP trip outputs when out of service','In service = 0','BBP OUT OF SERVICE');
  A('BI','Isolator Replica Invalid – External Block','BI U.2','89-INV','GGIO','Bus replica logic','Blocks affected zone on invalid / contradictory replica','0 = normal','Replica Invalid');
  A('BI','86B Busbar Lockout – Reset','BI U.3','86B-RST','GGIO','Reset pushbutton','Resets latched busbar lockout after fault clearance','0 = normal','86B Reset');
  A('BI','CT Supervision – External Alarm','BI U.4','60-CTS','GGIO','External CTS relay','','0 = normal','CT Supervision');
  A('BI','DC Auxiliary Supply Healthy','BI U.5','DC-OK','GGIO','DC supervision relay','','Energised = 1','DC Supply Fail');
  A('BI','Test / Maintenance Mode','BI U.6','TEST','GGIO','Maintenance keyswitch','Suppress SCADA alarms; log test operations separately','0 = normal','TEST MODE');
  A('BO','86B Busbar Differential Lockout Operated','BO U.1','86B','PTRC','Lockout relay → all zone bay CBs','Master trip of faulted zone; hand-reset','0 = normal','86B LOCKOUT');
  A('BO','Check-Zone Release Contact','BO U.2','87CZ','PTRC','Check-zone measuring element','Overall check zone supervises main zones — both must operate to trip','0 = blocked','Check-Zone Op');
  A('BO','CT Supervision Alarm','BO U.3','60-CTS','GGIO','SCADA / annunciator','','0 = normal','CT Supervision Alarm');
  A('BO','Bus Replica / Isolator Alarm','BO U.4','89-ALM','GGIO','SCADA / annunciator','','0 = normal','Replica Alarm');
  A('BO','BBP Scheme Healthy (Watchdog)','BO U.5','WDG','GGIO','Station SCADA','De-energised on internal unit fault','Healthy = 1','BBP Unit Fail');
  A('MV','Differential Current – Zone BB1','MV.1','87B-Id','MDIF','MMS report / SCADA','Vector sum of currents entering the BB1 zone','≈ 0 (through-load)','–');
  A('MV','Restraint Current – Zone BB1','MV.2','87B-Ir','MDIF','MMS report','Bias / restraint quantity for BB1 zone','load dependent','–');
  A('MV','Differential Current – Zone BB2','MV.3','87B-Id','MDIF','MMS report','Vector sum of currents entering the BB2 zone','≈ 0','–');
  A('MV','Restraint Current – Zone BB2','MV.4','87B-Ir','MDIF','MMS report','','load dependent','–');
  A('MV','Differential Current – Check Zone','MV.5','87CZ-Id','MDIF','MMS report','Overall check-zone differential quantity','≈ 0','–');
  return S;
}
function bbpBayUnit(bay){
  const S=[]; const A=(t,d,tm,an,ln,sc,nt,ns,al)=>S.push([t,'',d,tm,an,ln,sc,nt,ns||'–',al||'–']);
  A('AI','Local Zone Current IL1 – BBP CT core','AI.1','87B','TCTR','Local bay BBP CT core','Dedicated distributed-BBP CT core','0 – 20×In','–');
  A('AI','Local Zone Current IL2','AI.2','87B','TCTR','Local bay BBP CT core','','0 – 20×In','–');
  A('AI','Local Zone Current IL3','AI.3','87B','TCTR','Local bay BBP CT core','','0 – 20×In','–');
  A('BI','Local QB1 (BB1) Disconnector Closed','BI.1','89','XSWI','QB1 aux.','Local bus-replica input for zone allocation','Closed = 1','Replica discrepancy');
  if(bay.qb2) A('BI','Local QB2 (BB2) Disconnector Closed','BI.2','89','XSWI','QB2 aux.','Local bus-replica input','Closed = 1','Replica discrepancy');
  A('BI','Local CB (QA1) Closed – Status','BI.3','52','XCBR','QA1 aux.','CB status for zone current inclusion','Closed = 1','–');
  A('BI','DC Auxiliary Supply Healthy','BI.4','DC-OK','GGIO','DC supervision','','Energised = 1','DC Supply Fail');
  A('BI','Test / Maintenance Mode','BI.5','TEST','GGIO','Keyswitch','','0 = normal','TEST MODE');
  A('GO','Publish Local Current &amp; Bus Replica to Central Unit','GO.1','87B','LGOS','Process bus / GOOSE → central evaluation unit','Sampled-value current + isolator replica publication','cyclic','GOOSE / SV loss');
  A('GO','Publish Local CB &amp; CT Supervision Status','GO.2','60-CTS','GGIO','GOOSE → central evaluation unit','','cyclic','–');
  A('GI','Busbar Zone Trip Command – from Central Unit','GI.1','87B','PTRC','GOOSE ← central evaluation unit','Executes trip of this bay CB on busbar zone fault','0 = normal','BBP Zone Trip Rx');
  A('GI','Check-Zone Release – from Central Unit','GI.2','87CZ','PTRC','GOOSE ← central evaluation unit','','0 = blocked','Check-Zone Rx');
  A('GI','Scheme Block / Out-of-Service','GI.3','87B-OOS','GGIO','GOOSE ← central evaluation unit','','In service = 0','BBP OOS');
  A('BO','Trip Local CB (QA1) – TC1','BO.1','87B','PTRC','Bay CB trip coil TC1','Busbar zone trip execution','0 = normal','BBP Local Trip');
  A('BO','BBP Local Trip Alarm','BO.2','87B-A','GGIO','SCADA / annunciator','','0 = normal','BBP Local Trip Alarm');
  A('BO','Bay BBP Unit Healthy (Watchdog)','BO.3','WDG','GGIO','Central unit / SCADA','','Healthy = 1','Bay Unit Fail');
  A('MV','Local Zone Current Magnitude','MV.1','87B-I','MMXU','MMS report','Local per-bay current contribution to the differential','load dependent','–');
  return S;
}
function bbpEval(vlBays){
  const S=[]; const A=(t,d,tm,an,ln,sc,nt,ns,al)=>S.push([t,'',d,tm,an,ln,sc,nt,ns||'–',al||'–']);
  vlBays.forEach(b=>{
    A('GI',`Sampled Current &amp; Bus Replica – Bay ${b.id}`,`GI ${b.id}.SV`,'87B','LGOS',`Process bus SV / GOOSE ← Bay ${b.id} D-unit`,'Distributed BBP: per-bay current + isolator replica for differential calc','cyclic',`SV loss Bay ${b.id}`);
    A('GI',`Bay ${b.id} CB (QA1) Status`,`GI ${b.id}.CB`,'52','XCBR',`GOOSE ← Bay ${b.id} D-unit`,'','Closed = 1','–');
  });
  vlBays.forEach(b=>{
    A('GO',`Bay ${b.id} Busbar Zone Trip Command`,`GO ${b.id}.T`,'87B','PTRC',`GOOSE → Bay ${b.id} D-unit`,'Zone-selective trip to bays on the faulted busbar','0 = normal',`Zone Trip Bay ${b.id}`);
  });
  A('BI','Busbar Protection Scheme In / Out Selector','BI U.1','87B-OOS','GGIO','Keyswitch','','In service = 0','BBP OOS');
  A('BI','86B Busbar Lockout – Reset','BI U.2','86B-RST','GGIO','Reset pushbutton','','0 = normal','86B Reset');
  A('BI','DC Auxiliary Supply Healthy','BI U.3','DC-OK','GGIO','DC supervision','','Energised = 1','DC Supply Fail');
  A('BO','86B Busbar Differential Lockout Operated','BO U.1','86B','PTRC','Distributed → all zone bay D-units','','0 = normal','86B LOCKOUT');
  A('BO','Check-Zone Release','BO U.2','87CZ','PTRC','Check-zone element','','0 = blocked','Check-Zone Op');
  A('BO','BBP Scheme Healthy (Watchdog)','BO U.3','WDG','GGIO','Station SCADA','','Healthy = 1','BBP Fail');
  A('MV','Differential Current – Zone BB1','MV.1','87B-Id','MDIF','MMS report','','≈ 0','–');
  A('MV','Restraint Current – Zone BB1','MV.2','87B-Ir','MDIF','MMS report','','load dependent','–');
  A('MV','Differential Current – Zone BB2','MV.3','87B-Id','MDIF','MMS report','','≈ 0','–');
  A('MV','Differential Current – Check Zone','MV.4','87CZ-Id','MDIF','MMS report','','≈ 0','–');
  return S;
}

// ── Assemble the full SLD JSON config ───────────────────────────────────────
function buildSLD(){
  const stn=(document.getElementById('sld-station').value.trim())||'Substation';
  const pref=(document.getElementById('sld-rdspp').value.trim())||'=S1';
  const bayPrefix=document.getElementById('sld-prefix')?document.getElementById('sld-prefix').value.trim():'E';
  const bbpMode=(document.getElementById('sld-bbp')||{}).value||'none';
  const cnt=u=>u.sections.reduce((a,se)=>a+se.signals.length,0);
  const IP=sldComputeIPs();

  const src=(SLD_BAYS.length?SLD_BAYS:[{name:BF_LBL[cfg.bf],vl:cfg.vl,pa:cfg.pa,bf:cfg.bf,sa:cfg.sa,iedMeta:{},dMeta:{}}])
    .map((b,i)=>({ name:b.name||`${BF_LBL[b.bf]} ${i+1}`, vl:b.vl, pa:b.pa, bf:b.bf, sa:b.sa,
      iedMeta:b.iedMeta||{}, dMeta:b.dMeta||{}, _i:i,
      id:(b.id&amp;&amp;String(b.id).trim())?String(b.id).trim():(bayPrefix+String(i+1).padStart(2,'0')) }));

  const groups={};
  src.forEach(b=>{ const key=b.vl+'|'+b.pa; (groups[key]=groups[key]||[]).push(b); });

  const vls=Object.keys(groups).map(key=>{
    const parts=key.split('|'), vl=parts[0], pa=parts[1];
    const grpBays=groups[key];
    const vlRed=grpBays.some(b=>isRed(b.sa));

    const bays=grpBays.map(b=>{
      const bayRd=`${pref}=${vlCode(b.vl)}=${b.id}`;
      const ieds=buildIEDs(b.vl,b.pa,b.bf,b.sa);
      const appIndex={}, appOut=[];
      bayApparatus(b.bf,b.pa).forEach(a=>{
        const o={id:a.id, designationIEC81346:a.id, role:a.role, sclType:a.sclType, ln:a.ln, ansi:a.ansi, aka:a.aka, rdspp:`${bayRd}-${a.id}`, signals:[]};
        appIndex[a.id]=o; appOut.push(o);
      });
      const iedOut=ieds.map(ied=>{
        const id=ied.id;
        const LD=(b.id+id).toUpperCase().replace(/[^A-Z0-9]/g,'');
        const meta=(b.iedMeta &amp;&amp; b.iedMeta[id]) || {};
        const dip=(IP.bayIP[b._i]&amp;&amp;IP.bayIP[b._i][id])||'';
        return sldUnitToJSON({ id, name:ied.name, role:ied.role, functions:(ied.fns||[]).filter(Boolean), logicalDevice:LD, sections:ied.sections, vendor:meta.vendor||'', type:meta.type||'', ip:meta.ip||dip }, appIndex, b.bf, b.pa);
      });

      const jsonBay={ id:b.id, name:b.name, function:b.bf, functionLabel:BF_LBL[b.bf],
        secondaryArchitecture:b.sa, secondaryArchitectureLabel:SA_LBL[b.sa], rdspp:bayRd,
        apparatus:appOut, ieds:iedOut };

      // Decentralized BBP: bay units on this bay (bound to bay apparatus)
      if(bbpMode==='decentralized'){
        const effBay={ id:b.id, name:b.name, qb2:paHasBB2(b.pa) };
        const roles=isRed(b.sa)?['main','backup']:['main'];
        jsonBay.busbarProtection=roles.map(r=>{
          const uid=r==='backup'?'D2':'D1';
          const LD=(b.id+uid).toUpperCase().replace(/[^A-Z0-9]/g,'');
          const unit=bbpMakeUnit(uid, `${uid} – DISTRIBUTED BBP BAY UNIT (87B ${r==='backup'?'Sys 2':'Sys 1'})`,
            `Decentralized busbar-protection bay unit at ${b.id}: local CT acquisition, bus replica, GOOSE / process-bus link to the central evaluation unit, local CB trip.`,
            LD, bbpBayUnit(effBay), ['ANSI 87B Bay Unit','Bus Replica','Process Bus SV','Local CB Trip']);
          const dm=(b.dMeta &amp;&amp; b.dMeta[uid]) || {};
          unit.vendor=dm.vendor||''; unit.type=dm.type||''; unit.ip=dm.ip||(IP.bayIP[b._i]&amp;&amp;IP.bayIP[b._i][uid])||'';
          return sldUnitToJSON(unit, appIndex, b.bf, b.pa);
        });
      }

      jsonBay.signalCount = iedOut.reduce((a,u)=>a+cnt(u),0) + (jsonBay.busbarProtection? jsonBay.busbarProtection.reduce((a,u)=>a+cnt(u),0):0);
      return jsonBay;
    });

    const busbars = pa==='single'?[{id:'BB1',role:'Single Busbar'}]
      : pa==='double'?[{id:'BB1',role:'Busbar 1'},{id:'BB2',role:'Busbar 2'}]
      : pa==='transfer'?[{id:'BB1',role:'Main Busbar 1'},{id:'BB2',role:'Main Busbar 2'},{id:'BBT',role:'Transfer Busbar'}]
      : pa==='onehalf'?[{id:'BB1',role:'Main Bus 1'},{id:'BB2',role:'Main Bus 2'}]
      : pa==='ring'?[{id:'RING',role:'Ring Bus'}]:[];

    const vlObj={ nominalkV:parseInt(vl), primaryArchitecture:pa, primaryArchitectureLabel:PA_LBL[pa],
      rdspp:`${pref}=${vlCode(vl)}`, busbars, bays };

    // Busbar protection at voltage-level scope
    if(bbpMode!=='none'){
      const effBays=bays.map(x=>({ id:x.id, name:x.name, qb2:paHasBB2(pa) }));
      const roles=vlRed?['main','backup']:['main'];
      const vlMeta=SLD_VLMETA[key]||{};
      if(bbpMode==='centralized'){
        vlObj.busbarProtection={ mode:'centralized', redundant:vlRed, scope:'voltageLevel', units:roles.map(r=>{
          const uid=r==='backup'?'D2':'D1';
          const LD=('V'+vl+uid).toUpperCase().replace(/[^A-Z0-9]/g,'');
          const unit=bbpMakeUnit(uid, `${uid} – CENTRAL BUSBAR DIFFERENTIAL (87B ${r==='backup'?'System 2':'System 1'})`,
            `Centralized busbar differential covering all ${bays.length} bay(s) of the ${vl} kV busbar: dedicated BBP CT cores, dynamic bus replica, check-zone supervised, per-bay zone trip.`,
            LD, bbpCentral(effBays), ['ANSI 87B Busbar Diff.','87CZ Check Zone','Dynamic Bus Replica','60 CT Supervision','86B Lockout']);
          const m=vlMeta[uid]||{}; unit.vendor=m.vendor||''; unit.type=m.type||''; unit.ip=m.ip||(IP.vlIP[key]&amp;&amp;IP.vlIP[key][uid])||'';
          return sldUnitToJSON(unit, null, null, null);
        }) };
      } else {
        vlObj.busbarProtection={ mode:'decentralized', redundant:vlRed, scope:'bay units + central evaluation unit', centralUnits:roles.map(r=>{
          const uid=r==='backup'?'D2':'D1';
          const LD=('V'+vl+uid+'C').toUpperCase().replace(/[^A-Z0-9]/g,'');
          const unit=bbpMakeUnit(uid, `${uid} – CENTRAL EVALUATION UNIT (Distributed 87B ${r==='backup'?'System 2':'System 1'})`,
            `Central evaluation unit for the decentralized busbar protection of the ${vl} kV busbar: gathers per-bay sampled values and bus replica over process bus, computes the differential, issues zone-selective trips to the bay units.`,
            LD, bbpEval(effBays), ['ANSI 87B Central Eval','87CZ Check Zone','Process Bus SV','86B Lockout']);
          const m=vlMeta[uid]||{}; unit.vendor=m.vendor||''; unit.type=m.type||''; unit.ip=m.ip||(IP.vlIP[key]&amp;&amp;IP.vlIP[key][uid])||'';
          return sldUnitToJSON(unit, null, null, null);
        }) };
      }
    }
    return vlObj;
  });

  // Totals from the final JSON (includes BBP units)
  let totBays=0, totIeds=0, totSigs=0;
  const cnt2=u=>u.sections.reduce((a,se)=>a+se.signals.length,0);
  vls.forEach(vl=>{
    vl.bays.forEach(bay=>{ totBays++;
      bay.ieds.forEach(ied=>{ totIeds++; totSigs+=cnt2(ied); });
      (bay.busbarProtection||[]).forEach(u=>{ totIeds++; totSigs+=cnt2(u); });
    });
    if(vl.busbarProtection){ (vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]).forEach(u=>{ totIeds++; totSigs+=cnt2(u); }); }
  });

  return { schema:'iec61850-sld-config', version:'1.1', generator:'IED Signal Template Generator · REV B',
    namingConvention:{ apparatus:'IEC 81346-2', functional:'RDS-PP (=/-)', signalReference:'IEC 61850-6 object reference' },
    busbarProtectionMode:bbpMode,
    station:{ name:stn, rdspp:pref }, voltageLevels:vls,
    summary:{ voltageLevels:vls.length, bays:totBays, ieds:totIeds, signals:totSigs } };
}

// ── SLD builder UI ──────────────────────────────────────────────────────────
function sldCurText(){ return `${VL_LBL[cfg.vl]} · ${PA_LBL[cfg.pa]} · ${BF_LBL[cfg.bf]} · ${SA_LBL[cfg.sa]}`; }
function openSLD(){ document.getElementById('sld-ov').classList.add('on'); sldRenderList(); }
function closeSLD(){ document.getElementById('sld-ov').classList.remove('on'); }
function sldAddBay(){ SLD_BAYS.push({ name:`${BF_LBL[cfg.bf]} ${SLD_BAYS.length+1}`, vl:cfg.vl, pa:cfg.pa, bf:cfg.bf, sa:cfg.sa, id:'', iedMeta:{}, dMeta:{} }); sldRenderList(); }
function sldRemove(i){ SLD_BAYS.splice(i,1); sldRenderList(); }
function sldEsc(v){ return String(v||'').replace(/&amp;/g,'&amp;amp;').replace(/&quot;/g,'&amp;quot;').replace(/</g,'&amp;lt;'); }
function sldSetMeta(i,id,f,v){ const b=SLD_BAYS[i]; b.iedMeta=b.iedMeta||{}; (b.iedMeta[id]=b.iedMeta[id]||{})[f]=v; }
function sldSetDMeta(i,id,f,v){ const b=SLD_BAYS[i]; b.dMeta=b.dMeta||{}; (b.dMeta[id]=b.dMeta[id]||{})[f]=v; }
function sldSetVLMeta(k,id,f,v){ SLD_VLMETA[k]=SLD_VLMETA[k]||{}; (SLD_VLMETA[k][id]=SLD_VLMETA[k][id]||{})[f]=v; }
function sldVT(scope,i,id,label,cur,defip){
  const setter=scope==='ied'?'sldSetMeta':scope==='d'?'sldSetDMeta':'sldSetVLMeta';
  const arg=scope==='vl'?`'${i}'`:i;
  return `<span class=&quot;sld-vt&quot;><span class=&quot;vid&quot;>${label||id}</span>`+
    `<input placeholder=&quot;Vendor&quot; value=&quot;${sldEsc(cur.vendor||'')}&quot; oninput=&quot;${setter}(${arg},'${id}','vendor',this.value)&quot;>`+
    `<input placeholder=&quot;Type&quot; value=&quot;${sldEsc(cur.type||'')}&quot; oninput=&quot;${setter}(${arg},'${id}','type',this.value)&quot;>`+
    `<input class=&quot;ipin&quot; placeholder=&quot;IP&quot; value=&quot;${sldEsc(cur.ip||defip||'')}&quot; oninput=&quot;${setter}(${arg},'${id}','ip',this.value)&quot;></span>`;
}
function sldRenderList(){
  document.getElementById('sld-cur').textContent = sldCurText();
  document.getElementById('sld-count').textContent = SLD_BAYS.length;
  const pref=(document.getElementById('sld-rdspp').value.trim())||'=S1';
  const bp=document.getElementById('sld-prefix')?document.getElementById('sld-prefix').value.trim():'E';
  const bbpMode=(document.getElementById('sld-bbp')||{}).value||'none';
  const IP=sldComputeIPs();
  const list=document.getElementById('sld-list');
  if(!SLD_BAYS.length){ list.innerHTML='<div class=&quot;sld-empty&quot;>No bays added yet — click GENERATE to use the current sidebar bay, or add bays above.</div>'; sldRenderBBP(); return; }
  list.innerHTML=SLD_BAYS.map((b,i)=>{
    const eid=(b.id&amp;&amp;String(b.id).trim())?String(b.id).trim():(bp+String(i+1).padStart(2,'0'));
    const rd=`${pref}=${vlCode(b.vl)}=${eid}`;
    b.iedMeta=b.iedMeta||{}; b.dMeta=b.dMeta||{};
    const ipm=IP.bayIP[i]||{};
    let vtInputs=iedIdsFor(b.sa).map(cid=>sldVT('ied',i,cid,cid,b.iedMeta[cid]||{},ipm[cid])).join('');
    if(bbpMode==='decentralized'){ vtInputs+=sldVT('d',i,'D1','D1',b.dMeta.D1||{},ipm.D1); if(isRed(b.sa)) vtInputs+=sldVT('d',i,'D2','D2',b.dMeta.D2||{},ipm.D2); }
    return `<div class=&quot;sld-item&quot;>
      <span class=&quot;bid&quot;>#${i+1}</span>
      <input class=&quot;bidin&quot; value=&quot;${sldEsc(eid)}&quot; title=&quot;Bay ID (editable — overrides the prefix)&quot; oninput=&quot;SLD_BAYS[${i}].id=this.value&quot;>
      <input value=&quot;${sldEsc(b.name)}&quot; placeholder=&quot;${BF_LBL[b.bf]} ${i+1}&quot; oninput=&quot;SLD_BAYS[${i}].name=this.value&quot;>
      <span class=&quot;chip&quot;>${VL_LBL[b.vl]}</span><span class=&quot;chip&quot;>${PA_LBL[b.pa]}</span>
      <span class=&quot;chip&quot;>${BF_LBL[b.bf]}</span><span class=&quot;chip&quot;>${SA_LBL[b.sa]}</span>
      <span class=&quot;chip&quot; style=&quot;color:var(--cy)&quot;>${rd}</span>
      <button class=&quot;rm&quot; title=&quot;Remove bay&quot; onclick=&quot;sldRemove(${i})&quot;>✕</button>
      <div class=&quot;sld-ieds&quot;><span class=&quot;sld-ied&quot;><label style=&quot;color:var(--t2)&quot;>VENDOR / TYPE</label></span>${vtInputs}</div>
    </div>`;
  }).join('');
  sldRenderBBP();
}
function sldRenderBBP(){
  const wrap=document.getElementById('sld-bbp-central'); if(!wrap) return;
  const bbpMode=(document.getElementById('sld-bbp')||{}).value||'none';
  if(bbpMode==='none' || !SLD_BAYS.length){ wrap.innerHTML=''; return; }
  const IP=sldComputeIPs();
  const keys=[]; SLD_BAYS.forEach(b=>{ const k=b.vl+'|'+b.pa; if(keys.indexOf(k)<0) keys.push(k); });
  const label=bbpMode==='centralized'?'CENTRAL BUSBAR DIFFERENTIAL':'CENTRAL EVALUATION UNIT';
  let html=`<div class=&quot;sld-sec-t&quot; style=&quot;margin-top:4px&quot;>BUSBAR PROTECTION — ${label} · VENDOR / TYPE (per voltage level)</div><div class=&quot;sld-list&quot;>`;
  keys.forEach(k=>{
    const parts=k.split('|'), vl=parts[0], pa=parts[1];
    const red=SLD_BAYS.some(x=>(x.vl+'|'+x.pa)===k &amp;&amp; isRed(x.sa));
    SLD_VLMETA[k]=SLD_VLMETA[k]||{};
    const vip=IP.vlIP[k]||{}; let vt=sldVT('vl',k,'D1','D1',SLD_VLMETA[k].D1||{},vip.D1); if(red) vt+=sldVT('vl',k,'D2','D2',SLD_VLMETA[k].D2||{},vip.D2);
    html+=`<div class=&quot;sld-item&quot;><span class=&quot;bid&quot;>${VL_LBL[vl]}</span><span class=&quot;chip&quot;>${PA_LBL[pa]}</span><div class=&quot;sld-ieds&quot; style=&quot;border-top:none;margin-top:0;padding-top:0&quot;>${vt}</div></div>`;
  });
  html+=`</div>`;
  wrap.innerHTML=html;
}
function sldGenerate(){
  const j=buildSLD(); window._sldJSON=j;
  document.getElementById('sld-out').textContent=JSON.stringify(j,null,2);
  const sm=j.summary;
  document.getElementById('sld-summary').textContent=`✓ ${sm.voltageLevels} VL · ${sm.bays} bays · ${sm.ieds} IEDs · ${sm.signals} signals`;
}
function sldCopy(){
  if(!window._sldJSON) sldGenerate();
  navigator.clipboard.writeText(document.getElementById('sld-out').textContent).then(()=>{
    const el=document.getElementById('sld-summary'), o=el.textContent; el.textContent='✓ Copied to clipboard'; setTimeout(()=>{el.textContent=o;},1400);
  });
}
function sldDownload(){
  if(!window._sldJSON) sldGenerate();
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  const blob=new Blob([JSON.stringify(window._sldJSON,null,2)],{type:'application/json'});
  const a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=`SLD_${stn}.json`;
  document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href);
}
function sldExportCSV(){
  const j=window._sldJSON||buildSLD(); window._sldJSON=j;
  const esc=v=>{ let s=String(v==null?'':v); if(/^[=+\-@\t\r]/.test(s)) s='=&quot;'+s+'&quot;'; return `&quot;${s.replace(/&quot;/g,'&quot;&quot;')}&quot;`; };
  const head=['Station','Voltage Level (kV)','Primary Architecture','Bay ID','Bay Name','Bay Function','Bay RDS-PP','Secondary Architecture','IED ID','IED Name','IED Vendor','IED Type','IED IP','Section','#','Type','Tag','Description','Terminal/Ch.','ANSI/IEC Fn','LN (61850)','Source/Dest','Notes/Condition','Normal State','Alarm Condition','Apparatus (IEC 81346-2)','Apparatus RDS-PP','IEC 61850 Ref'];
  let csv=head.join(',')+'\n';
  const emit=(ctx,unit,appMap)=>{
    unit.sections.forEach(sec=>sec.signals.forEach((s,i)=>{
      const apRd=(s.apparatusRef&amp;&amp;appMap[s.apparatusRef])?appMap[s.apparatusRef].rdspp:'';
      const row=[ctx.station,ctx.vl,ctx.pa,ctx.bayId,ctx.bayName,ctx.bf,ctx.bayRd,ctx.sa,unit.id,unit.name,unit.vendor||'',unit.type||'',unit.ip||'',sec.title,i+1,s.type,s.tag,s.description,s.terminal,s.ansi,s.ln,s.sourceDest,s.notes,s.normalState,s.alarm,s.apparatusRef||'',apRd,s.iec61850Ref];
      csv+=row.map(esc).join(',')+'\n';
    }));
  };
  j.voltageLevels.forEach(vl=>{
    vl.bays.forEach(bay=>{
      const appMap={}; (bay.apparatus||[]).forEach(a=>appMap[a.id]=a);
      const ctx={station:j.station.name,vl:vl.nominalkV,pa:vl.primaryArchitectureLabel,bayId:bay.id,bayName:bay.name,bf:bay.functionLabel,bayRd:bay.rdspp,sa:bay.secondaryArchitectureLabel};
      bay.ieds.forEach(u=>emit(ctx,u,appMap));
      (bay.busbarProtection||[]).forEach(u=>emit(ctx,u,appMap));
    });
    if(vl.busbarProtection){
      const units=vl.busbarProtection.units||vl.busbarProtection.centralUnits||[];
      const ctx={station:j.station.name,vl:vl.nominalkV,pa:vl.primaryArchitectureLabel,bayId:'BBP-'+vl.nominalkV,bayName:'Busbar Differential ('+vl.busbarProtection.mode+')',bf:'BUSBAR PROTECTION',bayRd:vl.rdspp+'=BBP',sa:vl.busbarProtection.redundant?'REDUNDANT (D1+D2)':'SINGLE (D1)'};
      units.forEach(u=>emit(ctx,u,{}));
    }
  });
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  const blob=new Blob(['﻿'+csv],{type:'text/csv;charset=utf-8'});
  const a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=`SLD_${stn}.csv`;
  document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href);
}

// ── Excel workbook: one worksheet per bay (all relays/IEDs in that bay) ────
// Requires SheetJS (loaded from cdnjs in <head>). Sheet 1 is an INDEX with a
// clickable link to each bay's sheet. Busbar protection is emitted as its
// own pseudo-bay sheet (per-bay decentralized units, and per-voltage-level
// centralized units), matching how sldExportCSV groups the same data.
function sldExportXLSX(){
  if (typeof XLSX === 'undefined') { alert('Excel library did not load — check your internet connection and try again.'); return; }
  const j=window._sldJSON||buildSLD(); window._sldJSON=j;
  const wb=XLSX.utils.book_new();
  const usedNames={};
  const safeSheetName=(raw)=>{
    let base=String(raw||'Bay').replace(/[:\\\/?*\[\]]/g,' ').trim().slice(0,31)||'Bay';
    let n=base, k=1;
    while(usedNames[n]){ k++; const suf='_'+k; n=base.slice(0,31-suf.length)+suf; }
    usedNames[n]=true;
    return n;
  };
  const tableHead=['IED ID','IED Name','Vendor','Type','IP','Section','#','Signal Type','Tag','Description','Terminal/Ch.','ANSI/IEC Fn','LN (61850)','Source/Dest','Notes/Condition','Normal State','Alarm Condition','Apparatus (IEC 81346-2)','Apparatus RDS-PP','IEC 61850 Ref'];
  const indexRows=[['Sheet','Bay ID','Bay Name','Voltage (kV)','Function','RDS-PP','Secondary Architecture','Relay Count']];
  const emitBaySheet=(sheetName, meta, units)=>{
    const aoa=[
      ['Station', meta.station],['Voltage Level (kV)', meta.vl],['Primary Architecture', meta.pa],
      ['Bay ID', meta.bayId],['Bay Name', meta.bayName],['Bay Function', meta.bf],
      ['Bay RDS-PP', meta.bayRd],['Secondary Architecture', meta.sa],[],tableHead
    ];
    let relayCount=0;
    units.forEach(unit=>{
      relayCount++;
      unit.sections.forEach(sec=>sec.signals.forEach((s,i)=>{
        const apRd=(s.apparatusRef&&meta.appMap&&meta.appMap[s.apparatusRef])?meta.appMap[s.apparatusRef].rdspp:'';
        aoa.push([unit.id,unit.name,unit.vendor||'',unit.type||'',unit.ip||'',sec.title,i+1,s.type,s.tag,s.description,s.terminal,s.ansi,s.ln,s.sourceDest,s.notes,s.normalState,s.alarm,s.apparatusRef||'',apRd,s.iec61850Ref]);
      }));
    });
    const name=safeSheetName(sheetName);
    const ws=XLSX.utils.aoa_to_sheet(aoa);
    ws['!cols']=tableHead.map(()=>({wch:16}));
    XLSX.utils.book_append_sheet(wb, ws, name);
    indexRows.push([{ v: name, l: { Target: `#'${name}'!A1` } }, meta.bayId, meta.bayName, meta.vl, meta.bf, meta.bayRd, meta.sa, relayCount]);
  };
  j.voltageLevels.forEach(vl=>{
    vl.bays.forEach(bay=>{
      const appMap={}; (bay.apparatus||[]).forEach(a=>appMap[a.id]=a);
      const meta={station:j.station.name, vl:vl.nominalkV, pa:vl.primaryArchitectureLabel, bayId:bay.id, bayName:bay.name, bf:bay.functionLabel, bayRd:bay.rdspp, sa:bay.secondaryArchitectureLabel, appMap};
      const units=[...bay.ieds, ...(bay.busbarProtection||[])];
      emitBaySheet(bay.name||bay.id, meta, units);
    });
    if(vl.busbarProtection){
      const units=vl.busbarProtection.units||vl.busbarProtection.centralUnits||[];
      const meta={station:j.station.name, vl:vl.nominalkV, pa:vl.primaryArchitectureLabel, bayId:'BBP-'+vl.nominalkV, bayName:'Busbar Differential ('+vl.busbarProtection.mode+')', bf:'BUSBAR PROTECTION', bayRd:vl.rdspp+'=BBP', sa: vl.busbarProtection.redundant?'REDUNDANT (D1+D2)':'SINGLE (D1)', appMap:{}};
      emitBaySheet(meta.bayName, meta, units);
    }
  });
  const idxWs=XLSX.utils.aoa_to_sheet(indexRows);
  idxWs['!cols']=[{wch:22},{wch:14},{wch:22},{wch:12},{wch:20},{wch:14},{wch:24},{wch:12}];
  XLSX.utils.book_append_sheet(wb, idxWs, 'INDEX');
  wb.SheetNames.unshift(wb.SheetNames.pop());
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  XLSX.writeFile(wb, `SLD_${stn}.xlsx`);
}

// ═══════════════════════════════════════════════════════════════════════════
// INIT
// ═══════════════════════════════════════════════════════════════════════════
// Initialize all filter buttons as active
document.querySelectorAll('.ft').forEach(b => b.classList.remove('off'));
// Generate on load
generate();


// ── injected SLD diagram renderer ──
// ═══════════════════════════════════════════════════════════════════════════
// SLD DIAGRAM — CORE (pure SVG rendering from a buildSLD-shaped config)
// ═══════════════════════════════════════════════════════════════════════════
function diagXml(s){ return String(s==null?'':s).replace(/&amp;/g,'&amp;amp;').replace(/</g,'&amp;lt;').replace(/>/g,'&amp;gt;').replace(/&quot;/g,'&amp;quot;'); }
var DIAG_BG='#071019';
function diagLn(x1,y1,x2,y2,cls){ return '<line x1=&quot;'+x1+'&quot; y1=&quot;'+y1+'&quot; x2=&quot;'+x2+'&quot; y2=&quot;'+y2+'&quot; class=&quot;'+(cls||'wire')+'&quot;/>'; }
function diagMask(x,y,w,h){ return '<rect x=&quot;'+x+'&quot; y=&quot;'+y+'&quot; width=&quot;'+w+'&quot; height=&quot;'+h+'&quot; fill=&quot;'+DIAG_BG+'&quot; stroke=&quot;none&quot;/>'; }
function diagTxt(x,y,s,cls,anch){ return '<text x=&quot;'+x+'&quot; y=&quot;'+y+'&quot; class=&quot;'+(cls||'lbl')+'&quot;'+(anch?' text-anchor=&quot;'+anch+'&quot;':'')+'>'+diagXml(s)+'</text>'; }
function diagDot(x,y){ return '<circle cx=&quot;'+x+'&quot; cy=&quot;'+y+'&quot; r=&quot;2.3&quot; class=&quot;dot&quot;/>'; }
function diagCB(cx,y){ return diagMask(cx-9,y-10,18,20)+'<rect class=&quot;cb&quot; x=&quot;'+(cx-8)+'&quot; y=&quot;'+(y-9)+'&quot; width=&quot;16&quot; height=&quot;18&quot; rx=&quot;1.5&quot;/>'; }
function diagDisc(cx,y){ return diagMask(cx-13,y-14,26,28)+diagLn(cx,y-13,cx,y-7)+diagDot(cx,y-7)+diagLn(cx,y+8,cx-11,y-5,'sy')+diagDot(cx,y+8)+diagLn(cx,y+8,cx,y+13); }
function diagCT(cx,y){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+y+'&quot; r=&quot;7.5&quot;/>'; }
function diagVT(cx,y){ return diagLn(cx,y,cx+22,y,'wire')+'<circle class=&quot;sy&quot; cx=&quot;'+(cx+22)+'&quot; cy=&quot;'+(y+9)+'&quot; r=&quot;7&quot;/>'+diagGnd(cx+22,y+20); }
function diagEarth(cx,y){ var bx=cx-26; return diagLn(cx,y,bx,y,'ke')+diagLn(bx,y,bx,y+5,'ke')+diagDot(bx,y+5)+diagLn(bx,y+20,bx-11,y+8,'ke')+diagDot(bx,y+20)+diagLn(bx,y+20,bx,y+24,'ke')+diagGnd(bx,y+24); }
function diagGnd(x,y){ return diagLn(x,y-6,x,y,'ke')+diagLn(x-7,y,x+7,y,'ke')+diagLn(x-4.5,y+3,x+4.5,y+3,'ke')+diagLn(x-2,y+6,x+2,y+6,'ke'); }
function diagTx(cx,y){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+y+'&quot; r=&quot;9&quot;/><circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+(y+15)+'&quot; r=&quot;9&quot;/>'+diagLn(cx,y+24,cx,y+34,'wire'); }
function diagReactor(cx,y){ return '<rect class=&quot;sy&quot; x=&quot;'+(cx-7)+'&quot; y=&quot;'+(y-9)+'&quot; width=&quot;14&quot; height=&quot;28&quot; rx=&quot;7&quot;/>'+diagGnd(cx,y+27); }
function diagCap(cx,y){ return diagLn(cx-11,y,cx+11,y,'sy')+diagLn(cx-11,y+6,cx+11,y+6,'sy')+diagLn(cx,y+6,cx,y+14,'wire')+diagGnd(cx,y+14); }
function diagGen(cx,y,ch){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+(y+8)+'&quot; r=&quot;13&quot;/>'+diagTxt(cx,y+12,ch,'des','middle'); }
function diagFeeder(cx,y,label){ return diagLn(cx,y,cx,y+26,'wire')+'<path class=&quot;sy&quot; d=&quot;M'+(cx-5)+' '+(y+20)+' L'+cx+' '+(y+30)+' L'+(cx+5)+' '+(y+20)+' Z&quot; fill=&quot;#8fb8e8&quot;/>'+diagTxt(cx,y+42,label,'lbl','middle'); }
// aux row: JSON apparatus with no slot in the simplified column are still listed
// by designation under the bay label, so the drawing names every apparatus.
function diagAuxRow(bay,cx,drawn,yLbl,colw){
  var left=(bay.apparatus||[]).filter(function(a){ return !drawn[a.id]; });
  if(!left.length) return '';
  var iw=Math.min(30,((colw||G.COLW)-16)/left.length), x0=cx-((left.length-1)*iw)/2, p='';
  left.forEach(function(a,i){ p+=diagTxt(x0+i*iw,yLbl,a.id,'des','middle'); });
  return p;
}

var DIAG_SVG_CSS = '.wire{stroke:#8fb8e8;stroke-width:1.6;fill:none}.bus{stroke:#f0a500;stroke-width:4;stroke-linecap:round}.sy{stroke:#c8dff8;stroke-width:1.6;fill:none}.cb{stroke:#00d2f5;stroke-width:1.8}.ke{stroke:#00e07a;stroke-width:1.5;fill:none}.dot{fill:#8fb8e8;stroke:none}.iedbox{fill:#0e0518;stroke:#b060ff;stroke-width:1.1}.ieddash{stroke:#b060ff;stroke-width:1;stroke-dasharray:3 3;fill:none}.hit{fill:transparent}.bay:hover .hit{fill:rgba(255,210,74,.07)}.bay:hover .wire{stroke:#ffd24a}text{fill:#c8dff8;font-family:Barlow Condensed,Arial,sans-serif}.vlttl{fill:#00d2f5;font-size:15px;font-weight:700;letter-spacing:1px}.vlsub{fill:#5a7fa8;font-size:9px}.lbl{fill:#9fb8d8;font-size:9px}.des{fill:#f0a500;font-size:9px;font-weight:600}.bnm{fill:#c8dff8;font-size:10px;font-weight:600}.iedt{fill:#d9bcff;font-size:8.5px;font-family:monospace}.note{fill:#f0a500;font-size:9px}';

var G = { HEAD:24, BUS1:64, BUS2:94, VTOP:124, YCB:158, YQAC:182, YCT:202, YQB9:228, YBR:252, MLINE:281, YEQ:290, LABEL:338, COLW:170, LX:112, BOTTOM:372 };
// 1½-CB geometry: BB1 top / BB2 bottom, one column per diameter (2 circuits, 3 CBs)
var GH = { BUS1:64, QB1:92, CBA:124, CTA:152, TAPA:180, QB7A:210, TIE:240, QB7B:270, TAPB:298, CTB:326, CBB:354, QB2:382, BUS2:410, QB7S:220, TIES:280, QB2S:350, LANE:100, LBL:434, DCOLW:330, BOTTOM:470 };
// ring-bus geometry: closed loop, one shared CB between adjacent circuit taps
var GR = { RET:48, RY:84, LBL:338, BOTTOM:372 };
// horizontal-orientation symbols (ring segments, diameter circuit taps)
function diagDiscH(cx,y){ return diagMask(cx-14,y-12,28,24)+diagLn(cx-13,y,cx-7,y)+diagDot(cx-7,y)+diagLn(cx+8,y,cx-5,y-11,'sy')+diagDot(cx+8,y)+diagLn(cx+8,y,cx+13,y); }
function diagCBH(cx,y){ return diagMask(cx-10,y-9,20,18)+'<rect class=&quot;cb&quot; x=&quot;'+(cx-9)+'&quot; y=&quot;'+(y-8)+'&quot; width=&quot;18&quot; height=&quot;16&quot; rx=&quot;1.5&quot;/>'; }

function diagBuses(vl){
  var b=(vl.busbars||[]); var pa=vl.primaryArchitecture;
  var ring=b.some(function(x){return x.id==='RING';});
  var main=b.filter(function(x){return x.id!=='RING'&amp;&amp;x.id!=='BBT';});
  var two=(main.length>=2);
  return { two:two, ring:ring, transfer:b.some(function(x){return x.id==='BBT';}),
           b1:(main[0]||{id:'BB'}).id, b2:(main[1]||{}).id, complex:(pa==='onehalf'||pa==='ring') };
}

function diagBay(bay, cx, bus){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var p='', drawn={};
  if(fn==='coupler'){
    var xL=cx-16, xR=cx+16, botY=206;
    if(bus.two){
      // bus-tie: series path BB1 -> QB1 -> QA1(CB) -> TA1 -> (bottom) -> QB2 -> BB2
      p+=diagDot(xL,G.BUS1)+diagLn(xL,G.BUS1,xL,botY,'wire');
      p+=diagDot(xR,G.BUS2)+diagLn(xR,G.BUS2,xR,botY,'wire');
      p+=diagLn(xL,botY,xR,botY,'wire');
      if(has('QB1')){ drawn.QB1=1; p+=diagDisc(xL,118)+diagTxt(xL-7,121,'QB1','des','end'); }
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(xL,156)+diagTxt(xL-7,159,'QA1','des','end'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(xL,184)+diagTxt(xL-7,187,'TA1','des','end'); }
      if(has('QB2')){ drawn.QB2=1; p+=diagDisc(xR,140)+diagTxt(xR+7,143,'QB2','des'); }
    } else {
      // single busbar: section breaker on the bus
      p+=diagDot(cx,G.BUS1)+diagLn(cx,G.BUS1,cx,198,'wire');
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,150)+diagTxt(cx+11,153,'QA1','des'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,178)+diagTxt(cx+11,181,'TA1','des'); }
      p+=diagTxt(cx,212,'BUS SECTION','note','middle');
    }
    p+=diagAuxRow(bay,cx,drawn,364);
    p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,bay.name||'Coupler','bnm','middle');
    return wrapBay(bay,cx,p,ap);
  }
  if(bus.two &amp;&amp; has('QB2')){
    var dY=G.BUS2+12;
    drawn.QB2=1; if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx-13,G.VTOP,cx+13,G.VTOP,'wire');
    p+=diagLn(cx-13,G.VTOP,cx-13,G.BUS1,'wire')+diagDisc(cx-13,dY)+diagDot(cx-13,G.BUS1)+diagTxt(cx-30,dY+3,'QB1','des','end');
    p+=diagLn(cx+13,G.VTOP,cx+13,G.BUS2,'wire')+diagDisc(cx+13,dY)+diagDot(cx+13,G.BUS2)+diagTxt(cx+18,dY+3,'QB2','des');
  } else if(has('QB1')||bus.two){
    if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDisc(cx,(G.VTOP+G.BUS1)/2)+diagDot(cx,G.BUS1)+diagTxt(cx+11,(G.VTOP+G.BUS1)/2,'QB1','des');
  } else {
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDot(cx,G.BUS1);
  }
  var eqTop=G.MLINE;
  p+=diagLn(cx,G.VTOP,cx,eqTop,'wire');
  if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,G.YCB)+diagTxt(cx+11,G.YCB+3,'QA1','des'); }
  if(has('QAC')){ drawn.QAC=1; p+=diagCB(cx,G.YQAC)+diagTxt(cx+11,G.YQAC+3,'QAC','des'); }
  if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,G.YCT)+diagTxt(cx+11,G.YCT+3,'TA1','des'); }
  if(has('QB9')){ drawn.QB9=1; p+=diagDisc(cx,G.YQB9)+diagTxt(cx+11,G.YQB9+3,'QB9','des'); }
  if(has('QC9')){ drawn.QC9=1; p+=diagEarth(cx,G.YBR)+diagTxt(cx-40,G.YBR-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; p+=diagVT(cx,G.YBR)+diagTxt(cx+30,G.YBR-4,'TV1','des'); }
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,G.YEQ)+diagTxt(cx+14,G.YEQ+2,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,G.YEQ)+diagTxt(cx+13,G.YEQ+2,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,G.YEQ)+diagTxt(cx+15,G.YEQ+2,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,G.YEQ, fn==='motor'?'M':'G')+diagTxt(cx+16,G.YEQ+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,G.YEQ,'M')+diagTxt(cx+16,G.YEQ+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,eqTop, t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap);
}

function wrapBay(bay,cx,inner,ap,geo){
  geo=geo||{};
  var ids=(bay.ieds||[]).map(function(u){return u.id;});
  (bay.busbarProtection||[]).forEach(function(u){ ids.push(u.id); });
  var bx=(geo.bx!=null?geo.bx:cx+30), by=(geo.by!=null?geo.by:G.YCB-8), bw=60, bh=13+Math.max(ids.length,1)*11;
  var ax=(geo.ax!=null?geo.ax:cx+8), ay=(geo.ay!=null?geo.ay:G.YCB);
  var dx=(geo.dx!=null?geo.dx:bx), dy=(geo.dy!=null?geo.dy:ay);
  var box=diagLn(ax,ay,dx,dy,'ieddash')
        +'<rect class=&quot;iedbox&quot; x=&quot;'+bx+'&quot; y=&quot;'+by+'&quot; width=&quot;'+bw+'&quot; height=&quot;'+bh+'&quot; rx=&quot;2&quot;/>'
        +diagTxt(bx+5,by+11,'IED','iedt');
  ids.forEach(function(id,k){ box+=diagTxt(bx+5,by+22+k*11,id,'iedt'); });
  var appList=(bay.apparatus||[]).map(function(a){return a.id;}).join(', ');
  var iedList=(bay.ieds||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':'')+(u.ip?' @'+u.ip:''); }).join(', ');
  var bbp=(bay.busbarProtection||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':''); }).join(', ');
  var info='Bay '+bay.id+' · '+(bay.name||'')+'  |  '+(bay.functionLabel||'')+'  |  '+(bay.secondaryArchitectureLabel||'')
    +'  |  RDS-PP: '+(bay.rdspp||'')+'  |  Apparatus: '+appList+'  |  IEDs: '+iedList+(bbp?'  |  BBP: '+bbp:'')+'  |  '+(bay.signalCount||0)+' signals';
  var hx=(geo.hx!=null?geo.hx:cx-G.COLW/2+6), hy=(geo.hy!=null?geo.hy:G.HEAD+12);
  var hw=(geo.hw!=null?geo.hw:G.COLW-12), hh=(geo.hh!=null?geo.hh:G.BOTTOM-G.HEAD-14);
  var hit='<rect class=&quot;hit&quot; x=&quot;'+hx+'&quot; y=&quot;'+hy+'&quot; width=&quot;'+hw+'&quot; height=&quot;'+hh+'&quot; rx=&quot;3&quot;/>';
  return '<g class=&quot;bay&quot; data-info=&quot;'+diagXml(info)+'&quot;>'+hit+inner+box+'</g>';
}

// ── one circuit of a 1½-CB diameter: horizontal tap with QB9/QC9/TV1 + equipment
function diagCircuitHalf(bay,cx,dir,yTap,drawn){
  drawn=drawn||{};
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var ex=cx+dir*GH.LANE;
  var p=diagDot(cx,yTap)+diagLn(cx,yTap,ex,yTap,'wire');
  if(has('QB9')){ drawn.QB9=1; p+=diagDiscH(cx+dir*34,yTap)+diagTxt(cx+dir*34,yTap+18,'QB9','des','middle'); }
  if(has('QC9')){ drawn.QC9=1; p+=diagEarth((dir<0?cx-58:cx+90),yTap)+diagTxt((dir<0?cx-84:cx+64),yTap+42,'QC9','des','middle'); }
  if(has('TV1')){ drawn.TV1=1; p+=diagVT((dir<0?cx-88:cx+58),yTap)+diagTxt((dir<0?cx-66:cx+80),yTap+30,'TV1','des','middle'); }
  var ey=yTap+14;
  p+=diagLn(ex,yTap,ex,ey,'wire');
  var lx=(dir<0?ex-13:ex+13), la=(dir<0?'end':null);
  if(has('T1')){ drawn.T1=1; p+=diagTx(ex,ey+9)+diagTxt(lx,ey+11,'T1','des',la); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(ex,ey+10)+diagTxt(lx,ey+11,'R1','des',la); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(ex,ey+6)+diagTxt(lx,ey+9,'C1','des',la); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(ex,ey,fn==='motor'?'M':'G')+diagTxt(lx,ey+6,'G1','des',la); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(ex,ey,'M')+diagTxt(lx,ey+6,'MA1','des',la); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(ex,ey,t); }
  p+=diagAuxRow(bay,ex,drawn,GH.LBL+26);
  p+=diagTxt(ex,GH.LBL,bay.id,'des','middle')+diagTxt(ex,GH.LBL+13,(bay.name||''),'bnm','middle');
  return p;
}

// ── one 1½-CB diameter column: bA taps left (upper half), bB taps right (lower half)
function diagDiameter(bA,bB,cx){
  var apA={}; (bA.apparatus||[]).forEach(function(a){ apA[a.id]=a; });
  var hasA=function(id){ return !!apA[id]; };
  var dA={};
  var wire=diagLn(cx,GH.BUS1,cx,GH.BUS2,'wire')+diagDot(cx,GH.BUS1)+diagDot(cx,GH.BUS2);
  var pA=diagDisc(cx,GH.QB1)+diagTxt(cx+11,GH.QB1+3,'QB1','des');
  if(hasA('QB1')) dA.QB1=1;
  if(hasA('QA1')){ dA.QA1=1; pA+=diagCB(cx,GH.CBA)+diagTxt(cx+11,GH.CBA+3,'QA1','des'); }
  if(hasA('TA1')){ dA.TA1=1; pA+=diagCT(cx,GH.CTA)+diagTxt(cx+11,GH.CTA+3,'TA1','des'); }
  if(!bB){
    if(hasA('QB7')){ dA.QB7=1; pA+=diagDisc(cx,GH.QB7S)+diagTxt(cx+11,GH.QB7S+3,'QB7','des'); }
    var tie0=diagCB(cx,GH.TIES)+diagTxt(cx+13,GH.TIES+3,'QA2 · tie','des');
    if(hasA('QB2')) dA.QB2=1;
    pA+=diagDisc(cx,GH.QB2S)+diagTxt(cx+11,GH.QB2S+3,'QB2','des');
    pA+=diagCircuitHalf(bA,cx,-1,GH.TAPA,dA);
    var g0={ax:cx-8,ay:GH.CBA,dx:cx-104,dy:GH.CBA,bx:cx-164,by:GH.BUS1+40,
            hx:cx-GH.DCOLW/2+5,hy:GH.BUS1-26,hw:GH.DCOLW-10,hh:GH.LBL-GH.BUS1+16};
    return wire+wrapBay(bA,cx,pA,apA,g0)+tie0+diagTxt(cx+60,GH.TAPB,'(half diameter)','note','middle');
  }
  var apB={}; (bB.apparatus||[]).forEach(function(a){ apB[a.id]=a; });
  var hasB=function(id){ return !!apB[id]; };
  var dB={};
  if(hasA('QB7')){ dA.QB7=1; pA+=diagDisc(cx,GH.QB7A)+diagTxt(cx+11,GH.QB7A+3,'QB7','des'); }
  pA+=diagCircuitHalf(bA,cx,-1,GH.TAPA,dA);
  var tie=diagCB(cx,GH.TIE)+diagTxt(cx+13,GH.TIE+3,'QA2 · tie','des');
  var pB='';
  if(hasB('QB7')){ dB.QB7=1; pB+=diagDisc(cx,GH.QB7B)+diagTxt(cx+11,GH.QB7B+3,'QB7','des'); }
  if(hasB('TA1')){ dB.TA1=1; pB+=diagCT(cx,GH.CTB)+diagTxt(cx+11,GH.CTB+3,'TA1','des'); }
  if(hasB('QA1')){ dB.QA1=1; pB+=diagCB(cx,GH.CBB)+diagTxt(cx+11,GH.CBB+3,'QA1','des'); }
  if(hasB('QB2')) dB.QB2=1;
  pB+=diagDisc(cx,GH.QB2)+diagTxt(cx+11,GH.QB2+3,'QB2','des');
  pB+=diagCircuitHalf(bB,cx,1,GH.TAPB,dB);
  var gA={ax:cx-8,ay:GH.CBA,dx:cx-104,dy:GH.CBA,bx:cx-164,by:GH.BUS1+40,
          hx:cx-GH.DCOLW/2+5,hy:GH.BUS1-26,hw:GH.DCOLW/2-3,hh:GH.LBL-GH.BUS1+16};
  var gB={ax:cx+8,ay:GH.QB7B,dx:cx+104,dy:GH.TIE+2,bx:cx+104,by:GH.TIE-10,
          hx:cx-2,hy:GH.BUS1-26,hw:GH.DCOLW/2-3,hh:GH.LBL-GH.BUS1+16};
  return wire+wrapBay(bA,cx,pA,apA,gA)+wrapBay(bB,cx,pB,apB,gB)+tie;
}

// ── 1½-CB voltage level: BB1 top, BB2 bottom, bays paired into diameters
function diagVLHalf(vl){
  var bays=(vl.bays||[]);
  var nd=Math.max(Math.ceil(bays.length/2),1);
  var x0=G.LX-40, x1=G.LX+nd*GH.DCOLW+20;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  p+=diagTxt(x0,GH.BUS1-10,'bays paired into diameters (bay order) · QA2 = shared tie CB','note');
  for(var i=0;i<bays.length;i+=2){ p+=diagDiameter(bays[i],bays[i+1]||null,G.LX+(i/2)*GH.DCOLW+GH.DCOLW/2); }
  if(!bays.length) p+=diagTxt(G.LX,GH.TAPA,'(no bays)','note');
  p+=diagLn(x0,GH.BUS1,x1,GH.BUS1,'bus')+diagTxt(x1+6,GH.BUS1+3,'BB1','des');
  p+=diagLn(x0,GH.BUS2,x1,GH.BUS2,'bus')+diagTxt(x1+6,GH.BUS2+3,'BB2','des');
  return p;
}

// ── ring-bus circuit column: tap node drops to CT/QB9/QC9/TV1 + equipment
function diagRingBay(bay,cx,tapCB){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var yy=GR.RY+34, iy=yy, body='', drawn={};
  if(tapCB&amp;&amp;has('QA1')){ drawn.QA1=1; body+=diagCB(cx,yy)+diagTxt(cx+11,yy+3,'QA1','des'); yy+=30; }
  if(has('TA1')){ drawn.TA1=1; body+=diagCT(cx,yy)+diagTxt(cx+11,yy+3,'TA1','des'); yy+=30; }
  if(has('QB9')){ drawn.QB9=1; body+=diagDisc(cx,yy)+diagTxt(cx+11,yy+3,'QB9','des'); yy+=30; }
  if(has('QC9')){ drawn.QC9=1; body+=diagEarth(cx,yy)+diagTxt(cx-40,yy-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; body+=diagVT(cx,yy)+diagTxt(cx+30,yy-4,'TV1','des'); }
  if(has('QC9')||has('TV1')) yy+=32;
  var p=diagDot(cx,GR.RY)+diagLn(cx,GR.RY,cx,yy,'wire')+body;
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,yy+9)+diagTxt(cx+14,yy+11,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,yy+10)+diagTxt(cx+13,yy+11,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,yy+6)+diagTxt(cx+15,yy+9,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,yy,fn==='motor'?'M':'G')+diagTxt(cx+16,yy+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,yy,'M')+diagTxt(cx+16,yy+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,yy,t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,GR.LBL,bay.id,'des','middle')+diagTxt(cx,GR.LBL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap,{ax:cx+8,ay:iy,bx:cx+30,by:iy-8,hy:GR.RY+10,hh:GR.BOTTOM-GR.RY-14});
}

// ── ring-bus voltage level: closed loop, one shared CB between adjacent taps
function diagVLRing(vl){
  var bays=(vl.bays||[]);
  var tapCB=(vl.primaryArchitecture==='rmu');
  var n=bays.length;
  var xs=[]; for(var i=0;i<Math.max(n,1);i++) xs.push(G.LX+i*G.COLW+G.COLW/2);
  var xL=xs[0]-64, xR=xs[xs.length-1]+64;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  bays.forEach(function(bay,i){ p+=diagRingBay(bay,xs[i],tapCB); });
  if(!n) p+=diagTxt(G.LX,GR.RY+60,'(no bays)','note');
  p+=diagLn(xL,GR.RY,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xL,GR.RY,'bus')+diagLn(xR,GR.RET,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xR,GR.RET,'bus');
  for(i=0;i<n;i++) p+=diagDot(xs[i],GR.RY);
  for(i=0;i+1<n;i++){
    var mx=(xs[i]+xs[i+1])/2;
    p+=diagDiscH(mx-30,GR.RY)+diagTxt(mx-30,GR.RY-16,'QB2','des','middle');
    p+=diagCBH(mx,GR.RY)+diagTxt(mx,GR.RY-16,bays[i].id+'·QA2','des','middle')+diagTxt(mx,GR.RY+22,bays[i+1].id+'·QA1','des','middle');
    p+=diagDiscH(mx+30,GR.RY)+diagTxt(mx+30,GR.RY-16,'QB1','des','middle');
  }
  if(n){
    p+=diagDiscH(xs[0]-34,GR.RY)+diagTxt(xs[0]-34,GR.RY+22,'QB1','des','middle');
    p+=diagDiscH(xs[n-1]+34,GR.RY)+diagTxt(xs[n-1]+34,GR.RY+22,'QB2','des','middle');
    var mc=xL+56; // near the left loop corner - keeps clear of mid-span CB labels
    p+=diagCBH(mc,GR.RET)+diagTxt(mc,GR.RET+16,bays[n-1].id+'·QA2 / '+bays[0].id+'·QA1','des','middle');
  }
  p+=diagTxt(xR+8,GR.RY+3,'RING','des');
  return p;
}

function diagVL(vl, wpx){
  if(vl.primaryArchitecture==='onehalf') return diagVLHalf(vl);
  var bus=diagBuses(vl);
  if(bus.ring||vl.primaryArchitecture==='rmu') return diagVLRing(vl);
  var bays=(vl.bays||[]);
  var n=Math.max(bays.length,1);
  var x0=G.LX-40, x1=G.LX+n*G.COLW+20;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  if(bus.transfer){
    p+=diagLn(x0,44,x1-34,44,'bus')+diagTxt(x0,56,'BBT · transfer / bypass bus','note');
    p+=diagLn(x1-34,44,x1-34,G.BUS1,'wire')+diagCB(x1-34,54)+diagTxt(x1-24,57,'QA0','des');
  }
  // draw bays first, then the busbars on top so tap masks can never thin the bus lines
  bays.forEach(function(bay,i){ p+=diagBay(bay, G.LX+i*G.COLW+G.COLW/2, bus); });
  if(!bays.length) p+=diagTxt(G.LX,G.VTOP+60,'(no bays)','note');
  p+=diagLn(x0,G.BUS1,x1,G.BUS1,'bus')+diagTxt(x1+6,G.BUS1+3,bus.b1||'BB1','des');
  if(bus.two){ p+=diagLn(x0,G.BUS2,x1,G.BUS2,'bus')+diagTxt(x1+6,G.BUS2+3,bus.b2||'BB2','des'); }
  return p;
}

function buildDiagramSVG(cfg){
  var y=0, maxW=640, blocks=[];
  (cfg.voltageLevels||[]).forEach(function(vl){
    var n=Math.max((vl.bays||[]).length,1);
    var isH=(vl.primaryArchitecture==='onehalf');
    var isR=(vl.busbars||[]).some(function(x){return x.id==='RING';});
    var w=isH?(G.LX+Math.max(Math.ceil(n/2),1)*GH.DCOLW+120):(G.LX+n*G.COLW+120+(isR?60:0));
    if(w>maxW) maxW=w;
    blocks.push('<g transform=&quot;translate(0,'+y+')&quot;>'+diagVL(vl,w)+'</g>');
    y+=(isH?GH.BOTTOM:G.BOTTOM)+40;
  });
  return '<svg xmlns=&quot;http://www.w3.org/2000/svg&quot; class=&quot;diag-svg&quot; width=&quot;'+maxW+'&quot; height=&quot;'+y+'&quot; viewBox=&quot;0 0 '+maxW+' '+y+'&quot;>'
    +'<style>'+DIAG_SVG_CSS+'</style><rect x=&quot;0&quot; y=&quot;0&quot; width=&quot;'+maxW+'&quot; height=&quot;'+y+'&quot; fill=&quot;'+DIAG_BG+'&quot;/>'+blocks.join('')+'</svg>';
}

// ── SLD DIAGRAM — per-tool glue (inside HV / MV SLD tab) ───────────────────
function sldRenderDiagram(){
  var host=document.getElementById('sld-diagram'); if(!host) return;
  var cfg; try{ cfg=buildSLD(); }catch(e){ cfg=null; }
  if(!cfg || !cfg.voltageLevels || !cfg.voltageLevels.length){ host.innerHTML='<div class=&quot;diag-empty&quot;>No configuration — add bays first, then open DIAGRAM.</div>'; return; }
  var bar='<div class=&quot;diag-bar&quot;><span class=&quot;diag-ttl&quot;>◧ SINGLE-LINE DIAGRAM</span><span class=&quot;diag-sub&quot;>'+diagXml((cfg.station&amp;&amp;cfg.station.name)||'')+' · '+(cfg.voltageLevels.length)+' voltage level(s)</span><span style=&quot;flex:1&quot;></span>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;sldDiagramExport(\'svg\')&quot;>↓ SVG</button>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;sldDiagramExport(\'png\')&quot;>↓ PNG</button>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;window.print()&quot;>⎙ PRINT</button></div>';
  host.innerHTML=bar+'<div class=&quot;diag-scroll&quot;>'+buildDiagramSVG(cfg)+'</div>';
}
function sldToggleDiagram(){
  var d=document.getElementById('sld-diagram'), o=document.getElementById('sld-out');
  if(!d||!o) return;
  if(d.dataset.on==='1'){ d.dataset.on='0'; d.style.display='none'; o.style.display=''; }
  else { d.dataset.on='1'; o.style.display='none'; d.style.display='block'; sldRenderDiagram(); }
}
function _dlDiag(name,blob){ var a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=name; document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href); }
function sldDiagramExport(fmt){
  var svg=document.querySelector('#sld-diagram svg'); if(!svg){ return; }
  var s=new XMLSerializer().serializeToString(svg);
  var stn='SLD'; try{ var el=document.getElementById('sld-station'); if(el&amp;&amp;el.value) stn='SLD_'+el.value.trim().replace(/[^A-Za-z0-9_-]+/g,'_'); }catch(e){}
  if(fmt==='svg'){ _dlDiag(stn+'.svg', new Blob([s],{type:'image/svg+xml'})); return; }
  var w=svg.width.baseVal.value, h=svg.height.baseVal.value, sc=2;
  var img=new Image();
  img.onload=function(){ var c=document.createElement('canvas'); c.width=w*sc; c.height=h*sc; var ctx=c.getContext('2d'); ctx.setTransform(sc,0,0,sc,0,0); ctx.fillStyle=DIAG_BG; ctx.fillRect(0,0,w,h); ctx.drawImage(img,0,0); c.toBlob(function(b){ _dlDiag(stn+'.png', b); }); };
  img.src='data:image/svg+xml;base64,'+btoa(unescape(encodeURIComponent(s)));
}
if(typeof sldGenerate==='function' &amp;&amp; !sldGenerate._diagWrapped){
  var _sldGenOrig=sldGenerate;
  sldGenerate=function(){ var r=_sldGenOrig.apply(this,arguments); var d=document.getElementById('sld-diagram'); if(d&amp;&amp;d.dataset.on==='1') sldRenderDiagram(); return r; };
  sldGenerate._diagWrapped=1;
}
if(!window.__sldDiagTip){ window.__sldDiagTip=1;
  document.addEventListener('mousemove',function(e){
    var tip=document.getElementById('sld-dtip'); if(!tip) return;
    var g=(e.target&amp;&amp;e.target.closest)?e.target.closest('.bay'):null;
    if(g&amp;&amp;g.getAttribute('data-info')){ tip.textContent=g.getAttribute('data-info'); tip.style.display='block'; tip.style.left=(e.clientX+14)+'px'; tip.style.top=(e.clientY+14)+'px'; }
    else { tip.style.display='none'; }
  });
}

</script>
</body>
</html>
"></iframe>
<iframe id="mvFrame" title="MV Substation" srcdoc="<!DOCTYPE html>
<html lang=&quot;en&quot;>
<head>
<script src=&quot;https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js&quot;></script>
<meta charset=&quot;UTF-8&quot;>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1.0&quot;>
<title>MV Substation IED Signal Template Generator (11 / 20 / 33 kV)</title>
<link href=&quot;https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@400;500;700&amp;family=Share+Tech+Mono&amp;display=swap&quot; rel=&quot;stylesheet&quot;>
<style>
*{box-sizing:border-box;margin:0;padding:0}
:root{
  --bg0:#0a0f1a;--bg1:#0f1623;--bg2:#1a2438;--bg3:#232f47;--bgh:#2d3b56;
  --bdr:#1a3356;--bdrh:#3a5a8a;--t1:#e4ecf7;--t2:#8aa0c0;--t3:#5a7099;--t4:#3a5575;
  --ac:#4fb3d9;--acg:#50e38c;--ac2:#f5b800;--ac3:#ff6d50;
}
html,body{height:100%;background:var(--bg0);color:var(--t1);font-family:'Barlow Condensed',sans-serif;font-size:14px;letter-spacing:.2px;overflow-x:hidden}
#app{display:grid;grid-template-columns:320px 1fr;min-height:100vh}

/* Sidebar */
.sb{background:var(--bg1);border-right:1px solid var(--bdr);padding:20px 18px;overflow-y:auto;position:sticky;top:0;height:100vh}
.lg{font-family:'Share Tech Mono',monospace;font-size:10px;color:var(--acg);letter-spacing:2px;text-transform:uppercase}
.lgt{font-family:'Barlow Condensed',sans-serif;font-size:22px;font-weight:700;letter-spacing:.5px;line-height:1.1;margin:3px 0 2px}
.lgs{font-size:10px;color:var(--t3);font-family:'Share Tech Mono',monospace;letter-spacing:.5px}
.div{height:1px;background:var(--bdr);margin:18px 0}
.cg-lbl{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t3);letter-spacing:2px;margin-bottom:9px;display:flex;align-items:center;gap:7px}
.cg-n{display:inline-block;width:18px;height:18px;line-height:18px;text-align:center;background:var(--bg3);border:1px solid var(--bdr);border-radius:2px;font-size:9px;color:var(--ac)}
.opts{display:flex;flex-direction:column;gap:4px}
.opt{display:flex;align-items:center;gap:10px;padding:7px 10px;background:var(--bg2);border:1px solid var(--bdr);border-radius:3px;cursor:pointer;transition:all .08s;user-select:none}
.opt:hover{background:var(--bgh);border-color:var(--bdrh)}
.opt.on{background:var(--bg3);border-color:var(--ac);box-shadow:inset 0 0 0 1px var(--ac)}
.opt .ic{width:20px;height:20px;display:flex;align-items:center;justify-content:center;color:var(--ac);font-size:13px;flex-shrink:0}
.opt.on .ic{color:var(--acg)}
.opt .lb{font-size:12px;font-weight:500;letter-spacing:.3px;line-height:1.15}
.opt .sub{font-size:9px;color:var(--t3);font-family:'Share Tech Mono',monospace;margin-top:1px;letter-spacing:.3px}
.gen{width:100%;margin-top:16px;padding:11px;background:linear-gradient(180deg,#1f5f3a,#0f4024);border:1px solid var(--acg);color:var(--acg);font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:700;letter-spacing:3px;text-transform:uppercase;cursor:pointer;border-radius:3px;transition:all .1s}
.gen:hover{background:linear-gradient(180deg,#2f7f4a,#1f5f34);box-shadow:0 0 14px rgba(80,227,140,.3)}

/* Main */
.main{padding:24px 28px 80px;overflow-x:hidden}
.hdr{display:flex;justify-content:space-between;align-items:flex-start;margin-bottom:16px;gap:16px;flex-wrap:wrap}
.hdr-l h1{font-family:'Barlow Condensed',sans-serif;font-size:26px;font-weight:700;letter-spacing:1px;line-height:1.1}
.hdr-l .sub{font-size:11px;color:var(--t2);font-family:'Share Tech Mono',monospace;letter-spacing:1px;margin-top:3px}
.hdr-r{display:flex;gap:8px;flex-wrap:wrap}
.btn{padding:8px 12px;background:var(--bg2);border:1px solid var(--bdr);color:var(--t2);font-family:'Share Tech Mono',monospace;font-size:10px;letter-spacing:1px;cursor:pointer;border-radius:2px;transition:all .08s}
.btn:hover{background:var(--bgh);color:var(--t1);border-color:var(--bdrh)}
.btn.pri{background:var(--bg3);color:var(--ac);border-color:var(--ac)}
.btn.pri:hover{background:var(--bdr);color:var(--t1)}

.arch{background:var(--bg1);border:1px solid var(--bdr);padding:16px 20px;border-radius:3px;margin-bottom:16px;font-size:12px;line-height:1.55;color:var(--t2)}
.arch b{color:var(--t1);font-weight:700}
.warns{margin-bottom:16px;display:flex;flex-direction:column;gap:6px}
.warn{padding:10px 14px;border-radius:2px;font-size:11px;line-height:1.5}
.warn.w{background:rgba(245,184,0,.08);border:1px solid rgba(245,184,0,.4);color:#f5d26c}
.warn.i{background:rgba(79,179,217,.08);border:1px solid rgba(79,179,217,.4);color:#a0d8ec}

.stats{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:16px}
.sv{padding:8px 14px;background:var(--bg1);border:1px solid var(--bdr);border-radius:3px;min-width:86px}
.svl{font-size:8px;color:var(--t3);font-family:'Share Tech Mono',monospace;letter-spacing:1px;margin-bottom:3px}
.svn{font-size:18px;font-weight:700;font-family:'Share Tech Mono',monospace;line-height:1;color:var(--ac)}

.srch{margin-bottom:14px}
.srch input{width:100%;padding:10px 12px;background:var(--bg1);border:1px solid var(--bdr);color:var(--t1);font-family:'Share Tech Mono',monospace;font-size:11px;border-radius:2px;outline:none}
.srch input:focus{border-color:var(--ac)}

.fs{display:flex;gap:5px;flex-wrap:wrap;margin-bottom:16px}
.ft{padding:5px 10px;background:var(--bg2);border:1px solid var(--bdr);color:var(--t1);font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:1px;cursor:pointer;border-radius:2px;transition:all .08s;user-select:none}
.ft:hover{background:var(--bgh)}
.ft.off{background:var(--bg1);color:var(--t4);border-color:rgba(26,51,86,.5)}
.ft[data-t=&quot;AI&quot;]{color:#5bb3ff;border-color:rgba(91,179,255,.4)}
.ft[data-t=&quot;BI&quot;]{color:#5be3ff;border-color:rgba(91,227,255,.4)}
.ft[data-t=&quot;BO&quot;]{color:#ff8850;border-color:rgba(255,136,80,.4)}
.ft[data-t=&quot;GI&quot;]{color:#c080ff;border-color:rgba(192,128,255,.4)}
.ft[data-t=&quot;GO&quot;]{color:#e060a0;border-color:rgba(224,96,160,.4)}
.ft[data-t=&quot;MV&quot;]{color:#50e38c;border-color:rgba(80,227,140,.4)}

/* Tabs */
.tabs{display:flex;gap:4px;margin-bottom:0;border-bottom:1px solid var(--bdr);flex-wrap:wrap}
.tab{padding:9px 16px;background:var(--bg1);border:1px solid var(--bdr);border-bottom:none;color:var(--t2);font-family:'Barlow Condensed',sans-serif;font-size:12px;font-weight:700;letter-spacing:1px;cursor:pointer;border-radius:3px 3px 0 0;transition:all .08s;margin-bottom:-1px}
.tab:hover{background:var(--bgh);color:var(--t1)}
.tab.on{background:var(--bg2);color:var(--t1);border-color:var(--bdrh);border-bottom:1px solid var(--bg2)}
.tab .tid{display:inline-block;padding:1px 6px;background:var(--bg3);border-radius:2px;font-family:'Share Tech Mono',monospace;font-size:9px;margin-right:6px;color:var(--ac)}
.tab.on .tid{color:var(--acg)}
.tab .tcnt{margin-left:6px;font-size:9px;color:var(--t4);font-family:'Share Tech Mono',monospace}

.ih{display:flex;gap:14px;padding:14px 18px;background:var(--bg1);border:1px solid var(--bdr);border-top:none;border-radius:0 0 3px 3px;margin-bottom:16px;flex-wrap:wrap}
.ih-i{flex:1;min-width:240px}
.ih-i h3{font-family:'Barlow Condensed',sans-serif;font-size:17px;font-weight:700;letter-spacing:1px;margin-bottom:4px}
.ih-r{font-size:10px;color:var(--t2);font-family:'Share Tech Mono',monospace;margin-bottom:8px;line-height:1.5}
.fnp{display:flex;gap:4px;flex-wrap:wrap}
.fp{padding:2px 7px;border-radius:2px;font-size:8px;font-family:'Share Tech Mono',monospace;letter-spacing:.5px;background:var(--bg3);border:1px solid var(--bdr);color:var(--t2)}
.its{display:flex;gap:7px;flex-wrap:wrap}
.ts{text-align:center;padding:6px 10px;background:var(--bg3);border:1px solid var(--bdr);border-radius:3px;min-width:42px}
.tsn{font-size:16px;font-weight:700;font-family:'Share Tech Mono',monospace;line-height:1}
.tsl{font-size:8px;color:var(--t3);font-family:'Share Tech Mono',monospace;margin-top:3px}

/* Section */
.sh{padding:7px 20px;background:var(--bg1);border-bottom:1px solid var(--bdr);border-top:1px solid var(--bdr);font-family:'Barlow Condensed',sans-serif;font-size:11px;font-weight:700;letter-spacing:2px;color:var(--t2);display:flex;align-items:center;gap:8px;cursor:pointer;user-select:none;transition:background .1s}
.sh:hover{background:var(--bgh)}
.sh .arw{font-size:10px;transition:transform .15s;flex-shrink:0;display:inline-block}
.sh.cl .arw{transform:rotate(-90deg)}
.sh .scnt{font-family:'Share Tech Mono',monospace;color:var(--t4);font-size:9px;margin-left:auto}
.sb-body{overflow:hidden;transition:max-height .18s ease-out}

.tw{overflow-x:auto}
table.st{width:100%;border-collapse:collapse;font-size:10px}
.st thead tr{background:var(--bg2);border-bottom:2px solid var(--bdr)}
.st thead th{padding:6px 10px;text-align:left;font-family:'Share Tech Mono',monospace;font-size:8px;color:var(--t3);letter-spacing:1px;white-space:nowrap;font-weight:400}
.st thead th:first-child{width:34px;text-align:center}
.st thead th:nth-child(2){width:38px}
.st thead th:nth-child(3){width:120px}
.sr{border-bottom:1px solid rgba(26,51,86,.5);transition:background .07s}
.sr:hover{background:var(--bg2)}
.sr td{padding:5px 10px;vertical-align:top;font-family:'Share Tech Mono',monospace;font-size:10px;line-height:1.4}
.sr td:first-child{text-align:center}
.tb{display:inline-block;padding:1px 6px;border-radius:2px;font-size:9px;font-weight:700;font-family:'Share Tech Mono',monospace}
.tb.AI{background:rgba(91,179,255,.15);color:#5bb3ff}
.tb.BI{background:rgba(91,227,255,.15);color:#5be3ff}
.tb.BO{background:rgba(255,136,80,.15);color:#ff8850}
.tb.GI{background:rgba(192,128,255,.15);color:#c080ff}
.tb.GO{background:rgba(224,96,160,.15);color:#e060a0}
.tb.MV{background:rgba(80,227,140,.15);color:#50e38c}
.tag{color:var(--t1);font-weight:500;white-space:nowrap}
.tdesc{color:var(--t1)}
.tn{color:var(--t2);font-size:9px;line-height:1.4}
.hi{background:rgba(245,184,0,.25);color:#fff7d0;padding:0 2px;border-radius:2px}

@media print{
  .sb,.hdr-r,.srch,.fs,.tabs{display:none!important}
  #app{grid-template-columns:1fr}
  .main{padding:10px}
  .sh{break-inside:avoid;page-break-inside:avoid}
  .sr{break-inside:avoid;page-break-inside:avoid}
  table.st{font-size:8pt}
  body{background:#fff;color:#000}
  .arch{background:#f8f8f8;color:#000;border:1px solid #666}
  .arch b{color:#000}
  .ih,.sh{background:#eee;color:#000}
  .tb{color:#000!important;background:#ddd!important}
  .tag,.tdesc,.tn{color:#000}
  .sv{background:#fff;color:#000;border:1px solid #888}
  .svn{color:#000}
  .warn{background:#fff;color:#000;border:1px solid #888}
  .tab{display:none}
  .ih-i .fnp .fp{color:#000;background:#eee}
  .ts{background:#eee;color:#000}
  .tsn{color:#000}
}
</style>
</head>
<body>
<div id=&quot;app&quot;>
<aside class=&quot;sb&quot;>
  <div>
    <div class=&quot;lg&quot;>▸ MV-IED-GEN</div>
    <div class=&quot;lgt&quot;>MV Substation<br>Signal Generator</div>
    <div class=&quot;lgs&quot;>11 / 20 / 33 kV · IEC 61850</div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>01</span>VOLTAGE LEVEL</div>
    <div class=&quot;opts&quot; id=&quot;g-vl&quot;>
      <div class=&quot;opt&quot; data-v=&quot;11&quot; onclick=&quot;sel(this,'vl')&quot;><span class=&quot;ic&quot;>⚡</span>
        <div class=&quot;lb&quot;>11 kV<div class=&quot;sub&quot;>Legacy UK / distribution</div></div></div>
      <div class=&quot;opt on&quot; data-v=&quot;20&quot; onclick=&quot;sel(this,'vl')&quot;><span class=&quot;ic&quot;>⚡</span>
        <div class=&quot;lb&quot;>20 kV<div class=&quot;sub&quot;>European standard MV</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;33&quot; onclick=&quot;sel(this,'vl')&quot;><span class=&quot;ic&quot;>⚡</span>
        <div class=&quot;lb&quot;>33 kV<div class=&quot;sub&quot;>Sub-transmission</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>02</span>NEUTRAL EARTHING</div>
    <div class=&quot;opts&quot; id=&quot;g-ne&quot;>
      <div class=&quot;opt&quot; data-v=&quot;solid&quot; onclick=&quot;sel(this,'ne')&quot;><span class=&quot;ic&quot;>⏚</span>
        <div class=&quot;lb&quot;>Solidly Earthed<div class=&quot;sub&quot;>Rare · high EF current</div></div></div>
      <div class=&quot;opt on&quot; data-v=&quot;nre&quot; onclick=&quot;sel(this,'ne')&quot;><span class=&quot;ic&quot;>Ω</span>
        <div class=&quot;lb&quot;>Resistance Earthed (NER)<div class=&quot;sub&quot;>Most common · 300–1000 A</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;petersen&quot; onclick=&quot;sel(this,'ne')&quot;><span class=&quot;ic&quot;>∿</span>
        <div class=&quot;lb&quot;>Petersen Coil<div class=&quot;sub&quot;>Resonant · wattmetric EF</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;isolated&quot; onclick=&quot;sel(this,'ne')&quot;><span class=&quot;ic&quot;>∅</span>
        <div class=&quot;lb&quot;>Isolated Neutral<div class=&quot;sub&quot;>59N detection · ungrounded</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>03</span>PRIMARY ARCHITECTURE</div>
    <div class=&quot;opts&quot; id=&quot;g-pa&quot;>
      <div class=&quot;opt on&quot; data-v=&quot;single&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>╌</span>
        <div class=&quot;lb&quot;>Single Busbar<div class=&quot;sub&quot;>Radial · most common</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;single_sec&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>╌┊╌</span>
        <div class=&quot;lb&quot;>Single Bus + Section CB<div class=&quot;sub&quot;>Split sectionalised bus</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;double&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>⫶</span>
        <div class=&quot;lb&quot;>Double Busbar<div class=&quot;sub&quot;>Flexibility · QA1+QA2</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;h_scheme&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot;>H</span>
        <div class=&quot;lb&quot;>H-Scheme (dual incomer)<div class=&quot;sub&quot;>2 incomers + tie CB</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;rmu&quot; onclick=&quot;sel(this,'pa')&quot;><span class=&quot;ic&quot;>○</span>
        <div class=&quot;lb&quot;>Ring Main Unit<div class=&quot;sub&quot;>Ring-connected feeders</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>04</span>BAY FUNCTION</div>
    <div class=&quot;opts&quot; id=&quot;g-bf&quot;>
      <div class=&quot;opt&quot; data-v=&quot;incomer&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>↓</span>
        <div class=&quot;lb&quot;>Incomer Bay<div class=&quot;sub&quot;>HV/MV TX incomer</div></div></div>
      <div class=&quot;opt on&quot; data-v=&quot;feeder&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⌇</span>
        <div class=&quot;lb&quot;>Outgoing Feeder<div class=&quot;sub&quot;>Distribution · recloser</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;coupler&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⋈</span>
        <div class=&quot;lb&quot;>Bus Coupler / Section<div class=&quot;sub&quot;>Sectionaliser CB</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;transformer&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>◎</span>
        <div class=&quot;lb&quot;>MV/LV Transformer<div class=&quot;sub&quot;>Distribution TX bay</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;capbank&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:11px&quot;>⊞</span>
        <div class=&quot;lb&quot;>Capacitor Bank<div class=&quot;sub&quot;>PF correction · 60 unbalance</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;reactor&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⌁</span>
        <div class=&quot;lb&quot;>Shunt Reactor<div class=&quot;sub&quot;>87R · 64R (rare at MV)</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;motor&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>↻</span>
        <div class=&quot;lb&quot;>MV Motor Bay<div class=&quot;sub&quot;>87M · 49 · 66 · 48 · 37</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;generator&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⊛</span>
        <div class=&quot;lb&quot;>Distributed Generator<div class=&quot;sub&quot;>CHP / biomass / small hydro</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;earth_tx&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot;>⏚</span>
        <div class=&quot;lb&quot;>Earthing Transformer<div class=&quot;sub&quot;>Zigzag / NER bay</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;vtbay&quot; onclick=&quot;sel(this,'bf')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>V</span>
        <div class=&quot;lb&quot;>Measurement / VT Bay<div class=&quot;sub&quot;>Bus VT · metering · PQ</div></div></div>
    </div>
  </div>
  <div class=&quot;div&quot;></div>
  <div>
    <div class=&quot;cg-lbl&quot;><span class=&quot;cg-n&quot;>05</span>SECONDARY ARCHITECTURE</div>
    <div class=&quot;opts&quot; id=&quot;g-sa&quot;>
      <div class=&quot;opt on&quot; data-v=&quot;single_ied&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>▣</span>
        <div class=&quot;lb&quot;>Single IED (P&amp;amp;C)<div class=&quot;sub&quot;>Most common at MV</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;main_backup&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:10px&quot;>▣▣</span>
        <div class=&quot;lb&quot;>Main + Backup (P1+C1)<div class=&quot;sub&quot;>Critical feeders/incomers</div></div></div>
      <div class=&quot;opt&quot; data-v=&quot;separated&quot; onclick=&quot;sel(this,'sa')&quot;><span class=&quot;ic&quot; style=&quot;font-size:9px&quot;>▣│▣</span>
        <div class=&quot;lb&quot;>Separated P + C<div class=&quot;sub&quot;>Protection IED + BCU</div></div></div>
    </div>
  </div>
  <button class=&quot;gen&quot; onclick=&quot;generate()&quot;>▶ GENERATE SIGNAL LIST</button>
</aside>
<main class=&quot;main&quot;>
  <div class=&quot;hdr&quot;>
    <div class=&quot;hdr-l&quot;>
      <h1 id=&quot;h-ttl&quot;>MV SUBSTATION SIGNAL TEMPLATE</h1>
      <div class=&quot;sub&quot; id=&quot;h-sub&quot;>SELECT CONFIGURATION</div>
    </div>
    <div class=&quot;hdr-r&quot;>
      <button class=&quot;btn&quot; onclick=&quot;expandAll()&quot;>EXPAND ALL</button>
      <button class=&quot;btn&quot; onclick=&quot;collapseAll()&quot;>COLLAPSE ALL</button>
      <button class=&quot;btn&quot; onclick=&quot;window.print()&quot;>PRINT</button>
      <button class=&quot;btn&quot; onclick=&quot;openSLD()&quot;>⧉ SLD JSON</button>
      <button class=&quot;btn pri&quot; onclick=&quot;exportCSV()&quot;>↓ EXPORT CSV</button>
      <select id=&quot;eplanPlatform&quot; style=&quot;background:#0d1420;color:#cfe3ff;border:1px solid #2a3f5f;border-radius:5px;font-size:11px;padding:4px 6px&quot;>
        <option value=&quot;generic&quot;>Generic X1/X2/X3</option>
        <option value=&quot;rex670&quot;>ABB REX670</option>
        <option value=&quot;sip5&quot;>Siemens SIPROTEC 5</option>
      </select>
      <button class=&quot;btn&quot; onclick=&quot;exportEplanCSV()&quot;>⚙ EPLAN CSV</button>
    </div>
  </div>
  <div class=&quot;arch&quot; id=&quot;arch-desc&quot;></div>
  <div class=&quot;warns&quot; id=&quot;arch-warn&quot;></div>
  <div class=&quot;stats&quot;>
    <div class=&quot;sv&quot;><div class=&quot;svl&quot;>TOTAL SIGNALS</div><div class=&quot;svn&quot; id=&quot;s-total&quot;>0</div></div>
    <div class=&quot;sv&quot;><div class=&quot;svl&quot;>IEDS</div><div class=&quot;svn&quot; id=&quot;s-ieds&quot;>0</div></div>
    <div class=&quot;sv&quot;><div class=&quot;svl&quot;>HARDWIRED</div><div class=&quot;svn&quot; id=&quot;s-hw&quot;>0</div></div>
    <div class=&quot;sv&quot;><div class=&quot;svl&quot;>GOOSE MSGS</div><div class=&quot;svn&quot; id=&quot;s-goose&quot;>0</div></div>
    <div class=&quot;sv&quot;><div class=&quot;svl&quot;>MEASURED VAL.</div><div class=&quot;svn&quot; id=&quot;s-mv&quot;>0</div></div>
  </div>
  <div class=&quot;srch&quot;><input type=&quot;text&quot; id=&quot;q&quot; placeholder=&quot;▸ SEARCH TAG, DESCRIPTION, ANSI CODE, LN…&quot; oninput=&quot;render()&quot;></div>
  <div class=&quot;fs&quot;>
    <div class=&quot;ft&quot; data-t=&quot;AI&quot; onclick=&quot;tf(this)&quot;>AI · Analogue Input</div>
    <div class=&quot;ft&quot; data-t=&quot;BI&quot; onclick=&quot;tf(this)&quot;>BI · Binary Input</div>
    <div class=&quot;ft&quot; data-t=&quot;BO&quot; onclick=&quot;tf(this)&quot;>BO · Binary Output</div>
    <div class=&quot;ft&quot; data-t=&quot;GI&quot; onclick=&quot;tf(this)&quot;>GI · GOOSE In</div>
    <div class=&quot;ft&quot; data-t=&quot;GO&quot; onclick=&quot;tf(this)&quot;>GO · GOOSE Out</div>
    <div class=&quot;ft&quot; data-t=&quot;MV&quot; onclick=&quot;tf(this)&quot;>MV · Measured Value</div>
    <div class=&quot;ft&quot; style=&quot;margin-left:auto&quot; onclick=&quot;tfAll()&quot;>RESET FILTERS</div>
  </div>
  <div class=&quot;tabs&quot; id=&quot;tabs&quot;></div>
  <div id=&quot;content&quot;></div>
</main>
</div>

<style>
.sld-ov{position:fixed;inset:0;z-index:1000;display:none;background:rgba(5,8,15,.82);backdrop-filter:blur(3px);padding:28px;overflow:auto}
.sld-ov.on{display:flex;align-items:flex-start;justify-content:center}
.sld-card{width:min(1100px,100%);background:var(--bg1);border:1px solid var(--bdrh);border-radius:5px;box-shadow:0 24px 80px rgba(0,0,0,.6);display:flex;flex-direction:column}
.sld-hd{display:flex;align-items:center;justify-content:space-between;gap:12px;padding:14px 20px;border-bottom:1px solid var(--bdr);background:var(--bg2)}
.sld-hd h2{font-family:'Barlow Condensed',sans-serif;font-size:18px;font-weight:700;letter-spacing:1.5px;color:var(--ac)}
.sld-hd .sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);letter-spacing:1px;margin-top:2px}
.sld-x{background:transparent;border:1px solid var(--ac3);color:var(--ac3);border-radius:2px;padding:5px 11px;cursor:pointer;font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:1px}
.sld-bd{padding:18px 20px;display:flex;flex-direction:column;gap:16px}
