.sld-row{display:flex;gap:14px;flex-wrap:wrap;align-items:flex-end}
.sld-fld{display:flex;flex-direction:column;gap:4px}
.sld-fld label{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t3);letter-spacing:1.5px}
.sld-fld input{background:var(--bg3);border:1px solid var(--bdr);color:var(--t1);padding:7px 10px;border-radius:2px;font-family:'Barlow Condensed',sans-serif;font-size:13px;min-width:230px}
.sld-fld input:focus{outline:none;border-color:var(--ac)}
.sld-sec-t{font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:700;letter-spacing:1.5px;color:var(--ac2);border-bottom:1px solid var(--bdr);padding-bottom:5px;margin-bottom:8px}
.sld-cur{font-family:'Share Tech Mono',monospace;font-size:10px;color:var(--t1);background:var(--bg3);border:1px dashed var(--bdrh);padding:8px 10px;border-radius:2px}
.sld-btn{padding:8px 14px;border-radius:2px;cursor:pointer;border:1px solid;font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:700;letter-spacing:1px}
.sld-btn.p{background:var(--ac);border-color:var(--ac);color:var(--bg0)}
.sld-btn.o{background:transparent;border-color:var(--ac2);color:var(--ac2)}
.sld-btn.g{background:var(--acg);border-color:var(--acg);color:var(--bg0)}
.sld-list{display:flex;flex-direction:column;gap:5px}
.sld-item{display:flex;align-items:center;gap:9px;background:var(--bg2);border:1px solid var(--bdr);border-radius:2px;padding:6px 10px;font-size:11px;flex-wrap:wrap}
.sld-item .bid{font-family:'Share Tech Mono',monospace;color:var(--ac);font-size:10px}
.sld-item input{flex:1;min-width:130px;background:transparent;border:none;border-bottom:1px solid var(--bdr);color:var(--t1);font-size:12px;font-family:'Barlow Condensed',sans-serif;padding:2px 0}
.sld-item input:focus{outline:none;border-bottom-color:var(--ac)}
.sld-item .chip{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--t2);border:1px solid var(--bdr);border-radius:2px;padding:2px 6px}
.sld-item .rm{background:transparent;border:none;color:var(--ac3);cursor:pointer;font-size:14px;margin-left:auto}
.sld-empty{font-size:11px;color:var(--t3);font-style:italic;padding:6px 2px}
.sld-out{background:#070c16;border:1px solid var(--bdr);border-radius:3px;color:#9fe8c8;font-family:'Share Tech Mono',monospace;font-size:10.5px;line-height:1.5;padding:14px;max-height:360px;overflow:auto;white-space:pre;margin:0}
.sld-stat{font-family:'Share Tech Mono',monospace;font-size:10px;color:var(--acg);letter-spacing:1px}
.sld-item .bidin{flex:0 0 92px;min-width:92px;font-family:'Share Tech Mono',monospace;color:var(--ac);border:1px solid var(--bdr);border-radius:2px;padding:3px 6px;font-size:11px;background:var(--bg3)}
.sld-ieds{flex-basis:100%;display:flex;flex-wrap:wrap;gap:8px;margin-top:5px;padding-top:6px;border-top:1px dashed var(--bdr)}
.sld-ied{display:flex;align-items:center;gap:4px}
.sld-ied label{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--ac2);letter-spacing:1px}
.sld-ied input{flex:0 0 auto;width:112px;min-width:90px;background:var(--bg3);border:1px solid var(--bdr);border-radius:2px;color:var(--t1);font-size:11px;font-family:'Barlow Condensed',sans-serif;padding:3px 6px}
.sld-ied input:focus{outline:none;border-color:var(--ac)}
.sld-vt{display:flex;align-items:center;gap:4px;background:var(--bg2);border:1px solid var(--bdr);border-radius:2px;padding:2px 5px}
.sld-vt .vid{font-family:'Share Tech Mono',monospace;font-size:9px;color:var(--ac2);min-width:34px;letter-spacing:.5px}
.sld-vt input{width:116px;min-width:80px;background:var(--bg3);border:1px solid var(--bdr);border-radius:2px;color:var(--t1);font-size:11px;font-family:'Barlow Condensed',sans-serif;padding:2px 5px}
.sld-vt input:focus{outline:none;border-color:var(--ac)}
</style>

<style id=&quot;diag-style&quot;>
#sld-diagram{background:#071019;border:1px solid #1a3356;border-radius:3px;padding:0;margin:0;max-height:440px;overflow:auto}
.diag-bar{display:flex;align-items:center;gap:10px;padding:8px 12px;border-bottom:1px solid #1a3356;position:sticky;top:0;background:#0b1220;z-index:2}
.diag-ttl{font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:1.5px;color:#00d2f5;font-size:13px}
.diag-sub{font-family:'Share Tech Mono',monospace;font-size:10px;color:#5a7fa8}
.diag-btn{padding:5px 10px;border:1px solid #f0a500;background:transparent;color:#f0a500;border-radius:2px;cursor:pointer;font-family:'Barlow Condensed',sans-serif;font-weight:600;letter-spacing:1px;font-size:11px}
.diag-btn:hover{background:rgba(240,165,0,.12)}
.diag-scroll{padding:10px 12px;overflow:auto}
.diag-empty{padding:20px;color:#5a7099;font-style:italic;font-family:'Share Tech Mono',monospace;font-size:11px}
#sld-dtip{position:fixed;z-index:2000;display:none;max-width:340px;background:#0b1220;border:1px solid #254d82;color:#c8dff8;font-family:'Share Tech Mono',monospace;font-size:10px;line-height:1.5;padding:7px 9px;border-radius:3px;pointer-events:none;box-shadow:0 8px 24px rgba(0,0,0,.55)}
.sld-vt input{width:96px}
.sld-vt .ipin{color:#9fe8c8}
</style>
<div id=&quot;sld-dtip&quot;></div>
<div class=&quot;sld-ov&quot; id=&quot;sld-ov&quot;>
  <div class=&quot;sld-card&quot;>
    <div class=&quot;sld-hd&quot;>
      <div>
        <h2>◈ SINGLE-LINE DIAGRAM · JSON CONFIG GENERATOR</h2>
        <div class=&quot;sub&quot;>IEC 81346-2 designations · RDS-PP functional · IEC 61850-6 object references · MV (11 / 20 / 33 kV)</div>
      </div>
      <button class=&quot;sld-x&quot; onclick=&quot;closeSLD()&quot;>✕ CLOSE</button>
    </div>
    <div class=&quot;sld-bd&quot;>
      <div class=&quot;sld-row&quot;>
        <div class=&quot;sld-fld&quot;><label>STATION NAME</label><input id=&quot;sld-station&quot; value=&quot;MV Substation&quot; oninput=&quot;sldRenderList()&quot;></div>
        <div class=&quot;sld-fld&quot;><label>RDS-PP STATION PREFIX ( = )</label><input id=&quot;sld-rdspp&quot; value=&quot;=S1&quot; oninput=&quot;sldRenderList()&quot;></div>
        <div class=&quot;sld-fld&quot;><label>BAY PREFIX</label><input id=&quot;sld-prefix&quot; value=&quot;E&quot; oninput=&quot;sldRenderList()&quot; style=&quot;min-width:90px&quot;></div>
        <div class=&quot;sld-fld&quot;><label>BASE IP ADDRESS</label><input id=&quot;sld-ip&quot; value=&quot;192.168.0.10&quot; oninput=&quot;sldRenderList()&quot; style=&quot;min-width:130px&quot;></div>
      </div>
      <div>
        <div class=&quot;sld-sec-t&quot;>ADD BAY — FROM CURRENT SIDEBAR CONFIGURATION</div>
        <div class=&quot;sld-cur&quot; id=&quot;sld-cur&quot;>—</div>
        <div style=&quot;margin-top:8px&quot;><button class=&quot;sld-btn o&quot; onclick=&quot;sldAddBay()&quot;>＋ ADD THIS CONFIG AS A BAY</button></div>
      </div>
      <div>
        <div class=&quot;sld-sec-t&quot;>BAYS IN SLD (<span id=&quot;sld-count&quot;>0</span>)</div>
        <div class=&quot;sld-list&quot; id=&quot;sld-list&quot;></div>
      </div>
      <div class=&quot;sld-row&quot; style=&quot;align-items:center&quot;>
        <button class=&quot;sld-btn g&quot; onclick=&quot;sldGenerate()&quot;>▶ GENERATE SLD JSON</button>
        <button class=&quot;sld-btn p&quot; onclick=&quot;sldCopy()&quot;>⧉ COPY</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldDownload()&quot;>↓ DOWNLOAD .json</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldExportCSV()&quot;>↓ EXCEL (CSV)</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldExportXLSX()&quot;>↓ EXCEL (.xlsx, 1 page/bay)</button>
        <button class=&quot;sld-btn o&quot; onclick=&quot;sldToggleDiagram()&quot;>◧ DIAGRAM</button>
        <span class=&quot;sld-stat&quot; id=&quot;sld-summary&quot;></span>
      </div>
      <pre class=&quot;sld-out&quot; id=&quot;sld-out&quot;>{ }</pre>
      <div id=&quot;sld-diagram&quot; style=&quot;display:none&quot;></div>
    </div>
  </div>
</div>

<script>
// ═══════════════════════════════════════════════════════════════════════════
// MV SUBSTATION IED SIGNAL TEMPLATE GENERATOR (11 / 20 / 33 kV)
// Signal tuple: [type, baseTag, description, terminal, ansi, LN, src/dest, notes, normalState, alarm]
// ═══════════════════════════════════════════════════════════════════════════

let cfg = { vl:'20', ne:'nre', pa:'single', bf:'feeder', sa:'single_ied' };
let IEDs = [];
let activeTab = 0;
let typeFilter = { AI:true, BI:true, BO:true, GI:true, GO:true, MV:true };

// ── Utilities ──────────────────────────────────────────────────────────────
function px(sigs, iedId) {
  return sigs.map(s => { const c=[...s]; c[1] = `${iedId}-${c[1]}`; return c; });
}
function renumber(sigs) {
  const n = { AI:0, BI:0, BO:0, GI:0, GO:0, MV:0 };
  return sigs.map(s => { const c=[...s]; n[c[0]]++; c[1] = `${c[0]}-${String(n[c[0]]).padStart(3,'0')}`; return c; });
}
function _biTail(pfx) {
  return [
    ['BI','',`Trip Circuit Supervision TC – Healthy`,`BI ${pfx}.TCS`,'74-TCS','SPCO','TCS relay in trip loop','IEC 60255-26 TC supervision (MV often uses single TC)','Healthy = 1','TC Fail ALARM'],
    ['BI','',`DC Auxiliary Supply Healthy`,`BI ${pfx}.DC`,'DC-OK','SPCO','DC supervision relay','MV panel typically 110 V DC station battery','Energised = 1','DC Supply Fail'],
    ['BI','',`Test Mode / Maintenance Keyswitch`,`BI ${pfx}.TEST`,'TEST','SPCO','Maintenance keyswitch','Suppress SCADA alarms; log test trips separately','0 = normal','TEST MODE ACTIVE'],
  ];
}
function _boTail(pfx) {
  return [
    ['BO','','Protection General Trip Summary',`BO ${pfx}.GEN`,'86-GEN','PTRC','Event log / SCADA','All protection trips summary output','0 = no trip','Protection Operated'],
    ['BO','','IED Watchdog / Healthy Output',`BO ${pfx}.WDG`,'WDG-OUT','SPCO','Station supervision','De-energises on IED failure or DC loss','Energised = healthy','IED Fail ALARM'],
    ['BO','','General Alarm Output',`BO ${pfx}.ALM`,'ALM','SPCO','Annunciator panel / SCADA','Aggregated alarm condition','0 = no alarm','Alarm Active'],
    ['BO','','TCS Fail Alarm',`BO ${pfx}.TCS`,'74-TCSF','SPCO','Annunciator','TC loop continuity lost','0 = healthy','TC Fail'],
    ['BO','','Fault Recorder Trigger',`BO ${pfx}.FRT`,'FRT-OUT','RADR','DFR trigger input','High-speed oscillograph trigger','0 = not triggered','FR Triggered'],
  ];
}

// ═══════════════════════════════════════════════════════════════════════════
// CIRCUIT BREAKER &amp; SWITCH STATUS (common for all bay types)
// ═══════════════════════════════════════════════════════════════════════════

function biCB(pa, bf, vl) {
  // MV switchgear: vacuum CB standard at 11-20 kV; SF6 CB common at 33 kV
  const v = parseInt(vl);
  const s = [
    ['BI','','CB 52a – Closed Position','BI CB.1','52a','XCBR','CB aux. contact (NC)','CB position for protection and interlocking logic','Closed when CB closed','CB position discrepancy'],
    ['BI','','CB 52b – Open Position','BI CB.2','52b','XCBR','CB aux. contact (NO)','Anti-pump; cross-check pair with 52a','Closed when CB open','CB position discrepancy'],
    ['BI','','CB Spring Charged / Motor Wound','BI CB.3','CB-SC','XCBR','Spring charge aux. contact','Indicates CB ready to close; MV CBs have single spring','Charged = 1','Spring Not Charged'],
    ['BI','','CB Truck/Trolley – Service Position','BI CB.4','CB-SP','XCBR','Truck position aux. contact','Truck fully racked-in; MV switchgear interlock','Service = 1','CB Not in Service'],
    ['BI','','CB Truck/Trolley – Test Position','BI CB.5','CB-TP','XCBR','Truck test-position aux.','Secondary circuits connected; primary disconnected','Test = 1','CB in Test Position'],
    ['BI','','CB L/R Selector – Local Mode','BI CB.6','43','XCBR','Local/Remote selector aux.','Blocks remote commands when in local','Remote = 0','Local Mode Active'],
    ['BI','','Cubicle Door Interlock – Closed','BI CB.7','52-DR','GGIO','Door limit switch','MV switchgear door interlock; safety','Closed = 1','Cubicle Door Open'],
  ];
  if (v <= 11) {
    // 11 kV: typically older or more economic vacuum switchgear; manual charging option common
    s.push(['BI','','CB Manual Charging Handle Engaged','BI CB.8','CB-MCH','XCBR','Manual charging handle limit switch','11 kV switchgear often has manual spring charging as backup','Disengaged = 0','Manual Handle Engaged']);
  }
  if (v >= 20) {
    // 20 kV and above: partial discharge monitoring increasingly common on new installs
    s.push(['BI','','Partial Discharge Monitor – Alarm','BI CB.8','PDM-1','XCBR','PD monitor (UHF or acoustic)','Insulation degradation alarm; common on new 20/33 kV switchgear','0 = normal','PD Alarm']);
  }
  if (v >= 33) {
    // 33 kV: SF6 CBs common; add gas monitoring
    s.push(['BI','','SF6 Gas Pressure – Low Alarm','BI CB.9','63-SF6-1','XCBR','SF6 density relay','SF6 pressure below alarm; 33 kV CBs often use SF6 interruption','Gas OK = 0','SF6 Low Alarm']);
    s.push(['BI','','SF6 Gas Pressure – Lockout','BI CB.10','63-SF6-2','XCBR','SF6 density relay','Lockout; block trip and close','Gas OK = 0','SF6 Lockout']);
    s.push(['BI','','CB Operating Mechanism Heater – Healthy','BI CB.11','HTR','XCBR','Heater thermostat','Anti-condensation heater for outdoor-rated 33 kV switchgear','Healthy = 1','Heater Fail']);
    s.push(['BI','','CB Pressurised Pole Gas Loss (per pole)','BI CB.12','63-PP','XCBR','Pole SF6 density relay','Individual pole SF6 supervision on 33 kV live-tank CBs','Gas OK = 0','Pole Gas Low']);
  }
  return s;
}

function biSW(pa, bf) {
  const s = [];
  const add = (d,t,a,ln,src,no,ns,al)=>s.push(['BI','',d,t,a,ln,src,no,ns,al]);

  // Busbar topology
  if (pa === 'single' || pa === 'single_sec') {
    add('Busbar Isolator QA1 – Closed','BI QA1.1','89-BBc','XSWI','QA1 aux. (NC)','Main bus isolator position','Closed = 1','QA1 discrepancy');
    add('Busbar Isolator QA1 – Open','BI QA1.2','89-BBo','XSWI','QA1 aux. (NO)','Cross-check pair','Open = 1','QA1 discrepancy');
  }
  if (pa === 'double') {
    add('Busbar Isolator QA1 – BB1 Closed','BI QA1.1','89-BB1c','XSWI','QA1 aux. (NC)','BB1 selection','Closed = 1','QA1 discrepancy');
    add('Busbar Isolator QA1 – BB1 Open','BI QA1.2','89-BB1o','XSWI','QA1 aux. (NO)','Cross-check','Open = 1','QA1 discrepancy');
    add('Busbar Isolator QA2 – BB2 Closed','BI QA2.1','89-BB2c','XSWI','QA2 aux. (NC)','BB2 selection','Per scheme','QA2 discrepancy');
    add('Busbar Isolator QA2 – BB2 Open','BI QA2.2','89-BB2o','XSWI','QA2 aux. (NO)','Interlock: NEVER both QA1+QA2 closed (non-coupler)','Per scheme','QA1/QA2 CONFLICT');
  }
  if (pa === 'h_scheme') {
    add('BB1 Section Selector – Closed','BI QA1.1','89-BB1','XSWI','QA1 aux.','H-scheme section selector','Per scheme','Section discrepancy');
    add('BB2 Section Selector – Closed','BI QA2.1','89-BB2','XSWI','QA2 aux.','H-scheme section selector','Per scheme','Section discrepancy');
  }
  if (pa === 'rmu') {
    add('Ring Isolator QF1 – Closed','BI QF1.1','89-RNG1c','XSWI','QF1 aux. (NC)','Ring bus left isolator','Closed = 1','QF1 discrepancy');
    add('Ring Isolator QF2 – Closed','BI QF2.1','89-RNG2c','XSWI','QF2 aux. (NC)','Ring bus right isolator','Closed = 1','QF2 discrepancy');
  }

  // Load-side isolation and earthing (bay-specific)
  if (bf !== 'coupler' &amp;&amp; bf !== 'vtbay') {
    const qbName = {feeder:'Feeder Cable Isolator QB',incomer:'Incomer Isolator QB',transformer:'TX Isolator QB',
      capbank:'Bank Isolator QB',reactor:'Reactor Isolator QB',motor:'Motor Isolator QB',
      generator:'Generator Isolator QB',earth_tx:'Earth TX Isolator QB'}[bf] || 'Feeder Isolator QB';
    add(`${qbName} – Closed`,'BI QB.1','89-LBc','XSWI','QB aux. (NC)','Load-side isolation; truck-type at MV also acts as isolator','Closed = 1','QB discrepancy');
    add(`${qbName} – Open`,'BI QB.2','89-LBo','XSWI','QB aux. (NO)','Cross-check pair','Open = 1','QB discrepancy');
    const qeName = {feeder:'Cable Earth Switch QE',incomer:'Incomer Earth Switch QE',transformer:'TX Earth Switch QE',
      capbank:'Bank Earth Switch QE',reactor:'Reactor Earth Switch QE',motor:'Motor Earth Switch QE',
      generator:'Generator Earth Switch QE',earth_tx:'Earthing TX Earth Switch QE'}[bf] || 'Earth Switch QE';
    add(`${qeName} – Closed`,'BI QE.1','89-ESc','XSWI','QE aux. (NC)','SAFETY: blocks CB close if earthed; MV cubicle interlock','Open = 0 (normal)','EARTH SW CLOSED');
    add(`${qeName} – Open`,'BI QE.2','89-ESo','XSWI','QE aux. (NO)','Cross-check pair','Open = 1 (normal)','QE discrepancy');
  }

  // Bay-specific additional switches
  if (bf === 'transformer' || bf === 'incomer') {
    add('LV Circuit Breaker – Closed','BI LV-CB.1','52-LVc','XCBR','LV CB aux. (NC)','LV breaker status for TX protection coordination','Closed = 1','LV CB discrepancy');
    add('LV Circuit Breaker – Open','BI LV-CB.2','52-LVo','XCBR','LV CB aux. (NO)','Cross-check pair','Open = 1','LV CB discrepancy');
    if (bf === 'incomer') {
      add('HV Side CB Status (remote via GOOSE/hardwire)','BI HV-CB.1','52-HVc','XCBR','HV CB status from HV substation','Remote HV CB status for coordination','Per HV side','HV CB discrepancy');
    }
  }
  if (bf === 'capbank') {
    add('Discharge Contactor QA8 – Closed (Discharging)','BI QA8.1','89-QA8c','XSWI','Discharge contactor aux.','Active discharge; blocks earthing','Closed = 1','QA8 discrepancy');
    add('Discharge Contactor QA8 – Open (Discharged)','BI QA8.2','89-QA8o','XSWI','Discharge contactor aux.','Confirms bank de-energised safe to earth','Open = 1','NOT discharged');
    add('Neutral Isolator QN – Closed (H-Bridge)','BI QN.1','89-QNc','XSWI','Neutral isolator aux.','H-bridge unbalance connection','Per scheme','QN discrepancy');
  }
  if (bf === 'reactor') {
    add('Reactor Discharge Switch QC8 – Open','BI QC8.1','89-QC8o','XSWI','Discharge switch aux. (NO)','SAFETY: reactor discharged before earthing','Open = 1','QC8 not open');
  }
  if (bf === 'motor') {
    add('Motor Starter Contactor – Closed','BI MST.1','52-MSTc','XSWI','Motor contactor aux.','Confirms motor energised','Closed = 1','Starter discrepancy');
  }
  if (bf === 'generator') {
    add('Field/Excitation Contactor – Closed','BI FB.1','52-FBc','XCBR','Field contactor aux.','Excitation on','Closed = 1','Excitation discrepancy');
  }
  if (bf === 'earth_tx') {
    add('NER Shorting Contactor Status','BI NER.1','89-NERc','XSWI','NER shorting contactor aux.','Short-circuits NER for test; normally open','Open = 0 (normal)','NER SHORTED');
  }
  return s;
}

// ═══════════════════════════════════════════════════════════════════════════
// BAY-SPECIFIC ANALOGUE INPUTS (CT / VT)
// ═══════════════════════════════════════════════════════════════════════════

function aiFeeder(vl, ne) {
  // Distribution feeder: 3 phase CTs + optional sensitive EF core-balance CT
  const s = [
    ['AI','AI-001','Feeder Phase Current IL1 – Main Core','AI Ch.1 (IF-L1)','50/51/46','TCTR','Feeder CT secondary (core 1, 5P20)','Class 5P20 for protection; typical MV CT 1A secondary','0 – 20×In','–'],
    ['AI','AI-002','Feeder Phase Current IL2','AI Ch.2 (IF-L2)','50/51','TCTR','Feeder CT (core 1)','','0 – 20×In','–'],
    ['AI','AI-003','Feeder Phase Current IL3','AI Ch.3 (IF-L3)','50/51','TCTR','Feeder CT (core 1)','','0 – 20×In','–'],
    ['AI','AI-004','Residual Current I0 (Holmgreen from phase CTs)','AI Ch.4 (I0-H)','50N/51N','TCTR','Derived from 3 phase CTs (Holmgreen)','Non-sensitive EF; not suitable for Petersen coil','0 – 20×In','–'],
  ];
  if (ne === 'petersen' || ne === 'isolated') {
    // Sensitive EF requires dedicated core-balance CT (ring-type)
    s.push(['AI','AI-005','Sensitive Earth Current I0 – Core Balance CT','AI Ch.5 (I0-CB)','67N-W/50Ns','TCTR','Ring-type core-balance CT (class 0.5S or 5P10)','CRITICAL for Petersen coil wattmetric EF; dedicated ring CT around all 3 phases','0 – 20 A primary','> threshold']);
    s.push(['AI','AI-006','Residual Voltage U0 – Open Delta','AI Ch.6 (U0)','59N/67N-W','TVTR','Bus VT open-delta secondary','Needed for directional/wattmetric EF; key MV signal','0 – 1.5×Un','> 20% Un alarm']);
  } else {
    s.push(['AI','AI-005','Residual Voltage U0 – Open Delta','AI Ch.5 (U0)','59N','TVTR','Bus VT open-delta secondary','Zero-sequence voltage for EF protection','0 – 1.5×Un','–']);
  }
  s.push(['AI','AI-006','Bus Voltage UL1 – Phase-to-Phase','AI Ch.6 (U12)','27/59/81','TVTR','Bus VT L1-L2 (100 V secondary)','MV VT: 20 kV/√3 : 100 V/√3; for UV/OV and metering','0 – 1.5×Un','–']);
  s.push(['AI','AI-007','Bus Voltage UL2 – Phase-to-Phase','AI Ch.7 (U23)','27/59','TVTR','Bus VT L2-L3','','0 – 1.5×Un','–']);
  s.push(['AI','AI-008','Bus Voltage UL3 – Phase-to-Phase','AI Ch.8 (U31)','27/59','TVTR','Bus VT L3-L1','','0 – 1.5×Un','–']);
  // Voltage-level-dependent: 33 kV sub-transmission may have line differential on long cables
  if (parseInt(vl) >= 33) {
    s.push(['AI','AI-009','Line Differential – Remote End IL1 (via pilot/FO)','AI Ch.9 (I87L-L1)','87L','TCTR','Pilot wire or fibre-optic receive from remote end','Long 33 kV cables (> 5 km) sometimes use 87L line differential','0 – 20×In','–']);
    s.push(['AI','AI-010','Line Differential – Remote End IL2','AI Ch.10 (I87L-L2)','87L','TCTR','Pilot/FO Rx','','0 – 20×In','–']);
    s.push(['AI','AI-011','Line Differential – Remote End IL3','AI Ch.11 (I87L-L3)','87L','TCTR','Pilot/FO Rx','','0 – 20×In','–']);
  }
  return s;
}

function aiIncomer(vl, ne) {
  // HV/MV TX incomer: similar to feeder but higher importance, more protections
  const s = [
    ['AI','AI-001','Incomer Phase Current IL1','AI Ch.1 (II-L1)','87T/50/51/46','TCTR','Incomer CT (core 1, class PX for differential)','TX differential protection; dedicated core; high accuracy','0 – 20×In','–'],
    ['AI','AI-002','Incomer Phase Current IL2','AI Ch.2 (II-L2)','87T/50/51','TCTR','Incomer CT (core 1)','','0 – 20×In','–'],
    ['AI','AI-003','Incomer Phase Current IL3','AI Ch.3 (II-L3)','87T/50/51','TCTR','Incomer CT (core 1)','','0 – 20×In','–'],
    ['AI','AI-004','LV Side Phase Current IL1 (for 87T)','AI Ch.4 (ILV-L1)','87T','TCTR','LV CT at transformer LV bushing','TX differential zone closure; IED does vector correction','0 – 20×In','–'],
    ['AI','AI-005','LV Side Phase Current IL2','AI Ch.5 (ILV-L2)','87T','TCTR','LV CT','','0 – 20×In','–'],
    ['AI','AI-006','LV Side Phase Current IL3','AI Ch.6 (ILV-L3)','87T','TCTR','LV CT','','0 – 20×In','–'],
    ['AI','AI-007','MV Neutral Current – REF MV (64W-MV)','AI Ch.7 (IE-MV)','64W','TCTR','Neutral CT at TX star point on MV side','Restricted earth fault MV winding; class PX','0 – 20×In','–'],
    ['AI','AI-008','Residual Voltage U0 – Open Delta','AI Ch.8 (U0)','59N/67N','TVTR','Bus VT open-delta winding','Zero-seq voltage for EF detection','0 – 1.5×Un','–'],
    ['AI','AI-009','Bus Voltage UL1','AI Ch.9 (U12)','27/59/81','TVTR','Bus VT','MV bus voltage for metering and protection','0 – 1.5×Un','–'],
    ['AI','AI-010','Bus Voltage UL2','AI Ch.10 (U23)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-011','Bus Voltage UL3','AI Ch.11 (U31)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
  ];
  if (ne === 'petersen' || ne === 'isolated') {
    s.push(['AI','AI-012','Sensitive Earth Current I0 – Core Balance CT','AI Ch.12 (I0-CB)','67N-W','TCTR','Ring-type core-balance CT','Wattmetric EF for Petersen coil network','0 – 20 A primary','> threshold']);
  }
  // 33 kV incomer: larger TX, more cooling monitoring
  if (parseInt(vl) >= 33) {
    s.push(['AI','AI-013','TX Cooling Fan Bank Current (3-phase aggregate)','AI Ch.13 (ICOOL)','26','MMXU','Cooling fan contactor CT','Monitor cooling fan bank operation on larger 33 kV TX','0 – rated fan current','Fan Failure']);
    s.push(['AI','AI-014','TX Oil Pump Current (if forced-oil cooled)','AI Ch.14 (IPUMP)','26','MMXU','Oil pump contactor CT','OFAF / ODAF cooling classes on large 33 kV transformers','0 – rated pump current','Pump Failure']);
  }
  return s;
}

function aiCoupler() {
  return [
    ['AI','AI-001','Coupler Phase Current IL1','AI Ch.1 (IC-L1)','50/51','TCTR','Coupler CT secondary','OC protection on coupler CB; no differential','0 – 20×In','–'],
    ['AI','AI-002','Coupler Phase Current IL2','AI Ch.2 (IC-L2)','50/51','TCTR','Coupler CT','','0 – 20×In','–'],
    ['AI','AI-003','Coupler Phase Current IL3','AI Ch.3 (IC-L3)','50/51','TCTR','Coupler CT','','0 – 20×In','–'],
    ['AI','AI-004','Residual Current I0 (Holmgreen)','AI Ch.4 (I0-H)','50N/51N','TCTR','Derived from phase CTs','Earth fault detection','0 – 20×In','–'],
    ['AI','AI-005','BB1 Voltage UL1','AI Ch.5 (UBB1-L1)','27/59/25','TVTR','BB1 VT','For sync-check and BB1 supervision','0 – 1.5×Un','–'],
    ['AI','AI-006','BB1 Voltage UL2','AI Ch.6 (UBB1-L2)','27/59','TVTR','BB1 VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','BB2 Voltage UL1','AI Ch.7 (UBB2-L1)','27/59/25','TVTR','BB2 VT','For sync-check and BB2 supervision','0 – 1.5×Un','–'],
    ['AI','AI-008','BB2 Voltage UL2','AI Ch.8 (UBB2-L2)','27/59','TVTR','BB2 VT','','0 – 1.5×Un','–'],
  ];
}

function aiTransformer(vl, ne) {
  // MV/LV distribution transformer bay (MV side IED)
  const s = [
    ['AI','AI-001','TX MV Phase Current IL1','AI Ch.1 (IT-L1)','87T/50/51','TCTR','TX MV CT (class PX)','TX differential and OC; dedicated core','0 – 20×In','–'],
    ['AI','AI-002','TX MV Phase Current IL2','AI Ch.2 (IT-L2)','87T/50/51','TCTR','TX MV CT','','0 – 20×In','–'],
    ['AI','AI-003','TX MV Phase Current IL3','AI Ch.3 (IT-L3)','87T/50/51','TCTR','TX MV CT','','0 – 20×In','–'],
    ['AI','AI-004','TX LV Phase Current IL1','AI Ch.4 (ITLV-L1)','87T/50','TCTR','TX LV CT','LV side for differential (IED vector compensation)','0 – 20×In','–'],
    ['AI','AI-005','TX LV Phase Current IL2','AI Ch.5 (ITLV-L2)','87T/50','TCTR','TX LV CT','','0 – 20×In','–'],
    ['AI','AI-006','TX LV Phase Current IL3','AI Ch.6 (ITLV-L3)','87T/50','TCTR','TX LV CT','','0 – 20×In','–'],
    ['AI','AI-007','Residual Current I0 (MV Holmgreen)','AI Ch.7 (I0-MV)','51N','TCTR','Derived from MV CTs','MV side EF','0 – 20×In','–'],
    ['AI','AI-008','Bus Voltage UL1','AI Ch.8 (U12)','27/59/81/24','TVTR','Bus VT','For V/Hz and voltage supervision','0 – 1.5×Un','–'],
    ['AI','AI-009','Bus Voltage UL2','AI Ch.9 (U23)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-010','Bus Voltage UL3','AI Ch.10 (U31)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
  ];
  return s;
}

function aiCapBank() {
  return [
    ['AI','AI-001','Bank Phase Current IL1','AI Ch.1 (IC-L1)','50/51/60','TCTR','Bank CT (inlet)','OC and unbalance monitoring','0 – 20×In','–'],
    ['AI','AI-002','Bank Phase Current IL2','AI Ch.2 (IC-L2)','50/51','TCTR','Bank CT','','0 – 20×In','–'],
    ['AI','AI-003','Bank Phase Current IL3','AI Ch.3 (IC-L3)','50/51','TCTR','Bank CT','','0 – 20×In','–'],
    ['AI','AI-004','Neutral Unbalance Current I_N (H-Bridge)','AI Ch.4 (IN-CB)','60','TCTR','Neutral point CT (H-bridge midpoint)','Unbalance detection; fuse failure in capacitor units','0 – 20×In','–'],
    ['AI','AI-005','Bus Voltage UL1','AI Ch.5 (U12)','27/59','TVTR','Bus VT','OV/UV protection for capacitor','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL2','AI Ch.6 (U23)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL3','AI Ch.7 (U31)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
  ];
}

function aiReactor() {
  return [
    ['AI','AI-001','Reactor Phase Current IL1','AI Ch.1 (IR-L1)','87R/50/51','TCTR','Reactor CT (class PX)','87R differential (rare at MV but used on large units)','0 – 20×In','–'],
    ['AI','AI-002','Reactor Phase Current IL2','AI Ch.2 (IR-L2)','87R/50/51','TCTR','Reactor CT','','0 – 20×In','–'],
    ['AI','AI-003','Reactor Phase Current IL3','AI Ch.3 (IR-L3)','87R/50/51','TCTR','Reactor CT','','0 – 20×In','–'],
    ['AI','AI-004','Reactor Neutral Current I0','AI Ch.4 (IE-R)','64R/51N','TCTR','Neutral CT at reactor star point','Restricted earth fault','0 – 20×In','–'],
    ['AI','AI-005','Bus Voltage UL1','AI Ch.5 (U12)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL2','AI Ch.6 (U23)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL3','AI Ch.7 (U31)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
  ];
}

function aiMotor(vl) {
  const s = [
    ['AI','AI-001','Motor Phase Current IL1','AI Ch.1 (IM-L1)','87M/50/51/49','TCTR','Motor CT (class PX for 87M)','Motor differential, OC, stall and thermal model','0 – 20×In','–'],
    ['AI','AI-002','Motor Phase Current IL2','AI Ch.2 (IM-L2)','87M/50/51','TCTR','Motor CT','','0 – 20×In','–'],
    ['AI','AI-003','Motor Phase Current IL3','AI Ch.3 (IM-L3)','87M/50/51','TCTR','Motor CT','','0 – 20×In','–'],
    ['AI','AI-004','Residual Current I0 (Core-Balance CT)','AI Ch.4 (I0-CB)','50N/51N','TCTR','Core-balance CT (ring-type)','Sensitive EF for motor; CRITICAL at MV','0 – 5 A primary','–'],
    ['AI','AI-005','Motor Neutral Current – REF (64M)','AI Ch.5 (IN-M)','64M','TCTR','Neutral CT at motor star point','87M backup; REF (if motor star accessible)','0 – 20×In','–'],
    ['AI','AI-006','Motor Terminal Voltage UL1','AI Ch.6 (U12)','27/59/81','TVTR','Motor terminal VT or Bus VT','UV ride-through and restart logic','0 – 1.5×Un','–'],
    ['AI','AI-007','Motor Terminal Voltage UL2','AI Ch.7 (U23)','27/59','TVTR','Motor/Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Motor Terminal Voltage UL3','AI Ch.8 (U31)','27/59','TVTR','Motor/Bus VT','','0 – 1.5×Un','–'],
  ];
  return s;
}

function aiGenerator(vl, ne) {
  // Distributed generation at MV: CHP, small hydro, biomass, solar via MV inverter
  const s = [
    ['AI','AI-001','Gen. Stator Current IL1','AI Ch.1 (IG-L1)','87G/50/51V/46','TCTR','Generator CT (class PX for 87G)','Generator differential and NPS','0 – 20×In','–'],
    ['AI','AI-002','Gen. Stator Current IL2','AI Ch.2 (IG-L2)','87G/50/51V','TCTR','Generator CT','','0 – 20×In','–'],
    ['AI','AI-003','Gen. Stator Current IL3','AI Ch.3 (IG-L3)','87G/50/51V','TCTR','Generator CT','','0 – 20×In','–'],
    ['AI','AI-004','Gen. Neutral Current – Stator EF (64F)','AI Ch.4 (IN-G)','64F','TCTR','Stator neutral CT','Stator earth fault protection','0 – 20×In','–'],
    ['AI','AI-005','Gen. Terminal Voltage UL1','AI Ch.5 (U12)','27/59/81/40/32','TVTR','Generator terminal VT','LOE, reverse power, frequency, voltage','0 – 1.5×Un','–'],
    ['AI','AI-006','Gen. Terminal Voltage UL2','AI Ch.6 (U23)','27/59','TVTR','Gen. terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Gen. Terminal Voltage UL3','AI Ch.7 (U31)','27/59','TVTR','Gen. terminal VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Gen. Neutral Displacement Voltage U0','AI Ch.8 (U0-G)','59N','TVTR','Neutral displacement VT','Backup stator EF via VT method','0 – 1.5×Un','–'],
    ['AI','AI-009','Grid-Side Bus Voltage UL1 (sync-check)','AI Ch.9 (UBB-L1)','25','TVTR','Bus VT','For generator sync-check before paralleling','0 – 1.5×Un','–'],
  ];
  if (parseInt(vl) >= 20) {
    s.push(['AI','AI-010','ROCOF / Vector Shift Current Ref.','AI Ch.10 (IG-ROCOF)','81R/78V','TCTR','Same as gen. CT','Loss-of-mains detection for embedded generation','0 – 20×In','–']);
  }
  return s;
}

function aiEarthTX() {
  // Earthing (zigzag) transformer bay — creates neutral for ungrounded system
  return [
    ['AI','AI-001','Earthing TX Phase Current IL1','AI Ch.1 (IET-L1)','50/51','TCTR','Earthing TX CT','Earthing TX loading monitoring','0 – 20×In','–'],
    ['AI','AI-002','Earthing TX Phase Current IL2','AI Ch.2 (IET-L2)','50/51','TCTR','Earthing TX CT','','0 – 20×In','–'],
    ['AI','AI-003','Earthing TX Phase Current IL3','AI Ch.3 (IET-L3)','50/51','TCTR','Earthing TX CT','','0 – 20×In','–'],
    ['AI','AI-004','Neutral Current I_N (through NER/coil)','AI Ch.4 (IN-NER)','51N','TCTR','Neutral CT at NER/Petersen coil','KEY signal for earthing; measures fault current path','0 – rated NER current','> rated alarm'],
    ['AI','AI-005','Neutral Voltage U_N (across NER)','AI Ch.5 (UN-NER)','59N','TVTR','Neutral point VT','Neutral displacement monitoring','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL1','AI Ch.6 (U12)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL2','AI Ch.7 (U23)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
    ['AI','AI-008','Bus Voltage UL3','AI Ch.8 (U31)','27/59','TVTR','Bus VT','','0 – 1.5×Un','–'],
  ];
}

function aiVTBay(vl) {
  const s = [
    ['AI','AI-001','Bus Voltage UL1 – Protection/Prot. Winding','AI Ch.1 (UBB-L1)','27/59/81','TVTR','Bus VT protection winding (100 V)','Station voltage reference; class 0.5 or 0.2','0 – 1.5×Un','–'],
    ['AI','AI-002','Bus Voltage UL2','AI Ch.2 (UBB-L2)','27/59','TVTR','Bus VT protection winding','','0 – 1.5×Un','–'],
    ['AI','AI-003','Bus Voltage UL3','AI Ch.3 (UBB-L3)','27/59','TVTR','Bus VT protection winding','','0 – 1.5×Un','–'],
    ['AI','AI-004','Residual Voltage U0 – Open Delta','AI Ch.4 (U0)','59N','TVTR','Open-delta winding (100/3 V)','CRITICAL at MV; zero-seq voltage for all bay EF protections','0 – 1.5×Un','> threshold'],
    ['AI','AI-005','Bus Voltage UL1 – Metering Winding (class 0.2S)','AI Ch.5 (UM-L1)','–','TVTR','Bus VT metering winding','Revenue metering; class 0.2S or 0.5S','0 – 1.5×Un','–'],
    ['AI','AI-006','Bus Voltage UL2 – Metering Winding','AI Ch.6 (UM-L2)','–','TVTR','VT metering winding','','0 – 1.5×Un','–'],
    ['AI','AI-007','Bus Voltage UL3 – Metering Winding','AI Ch.7 (UM-L3)','–','TVTR','VT metering winding','','0 – 1.5×Un','–'],
  ];
  // 33 kV: often hosts PMU synchrophasor reference; adds accuracy VT channels
  if (parseInt(vl) >= 33) {
    s.push(['AI','AI-008','Bus Voltage UL1 – PMU Reference Winding','AI Ch.8 (UPMU-L1)','–','TVTR','VT PMU winding (class 0.1 or better)','Synchrophasor reference per IEEE C37.118; GPS-timestamped','0 – 1.5×Un','PMU sync lost']);
    s.push(['AI','AI-009','Bus Voltage UL2 – PMU Reference','AI Ch.9 (UPMU-L2)','–','TVTR','VT PMU winding','','0 – 1.5×Un','–']);
    s.push(['AI','AI-010','Bus Voltage UL3 – PMU Reference','AI Ch.10 (UPMU-L3)','–','TVTR','VT PMU winding','','0 – 1.5×Un','–']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// BAY-SPECIFIC BINARY INPUTS (protection commands)
// ═══════════════════════════════════════════════════════════════════════════

function biProtFeeder(vl, ne) {
  const s = [
    ['BI','','Manual Trip Command – Local Panel','BI F.1','86F-T','PTRC','Panel trip pushbutton (independent loop)','Directly initiates trip output; bypasses software','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close Command – Local Panel','BI F.2','86F-C','CSWI','Panel close pushbutton','Via interlocking; no sync-check on radial feeders','0 = normal','Close Issued'],
    ['BI','','Auto-Reclose External Inhibit','BI F.3','79-INH','RREC','External inhibit relay / maintenance keyswitch','Blocks AR during line work; standard at MV for overhead feeders','0 = AR enabled','AR Inhibited'],
    ['BI','','Auto-Reclose Reset / Lockout Reset','BI F.4','79-RST','RREC','Reset pushbutton','Resets AR lockout after persistent fault','0 = normal','Lockout Reset'],
    ['BI','','Cold Load Pickup (CLP) Enable','BI F.5','CLP','PTOC','Timer/auxiliary','Raises OC thresholds after extended outage; prevents nuisance trips on inrush','0 = normal','CLP Active'],
    ['BI','','Arc Flash Sensor – Light Detected','BI F.6','AFD-L','SARC','Arc-flash light sensor (cubicle)','Internal arc detection; trip in 2–10 ms; MV SAFETY','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','Recloser Block External Input','BI F.7','79-BLK','RREC','Block relay','Hot-line workers present; inhibits all AR shots','0 = normal','AR BLOCKED – HOT-LINE'],
    ['BI','','Broken Conductor / NPS Alarm Input','BI F.8','46BC','PTOC','External NPS relay','Open-phase detection via I2/I1 ratio','0 = normal','Broken Conductor'],
  ];
  if (ne === 'petersen') {
    s.push(['BI','','Petersen Coil Tuning Status – In Tune','BI F.9','PC-TUN','SPCO','Petersen coil controller','Coil tuned to network capacitance; required for wattmetric EF accuracy','In tune = 1','Petersen Coil Detuned']);
    s.push(['BI','','Petersen Coil Parallel Resistor – Active','BI F.10','PC-R','SPCO','Parallel resistor contactor','Resistor inserted for sustained EF to increase wattmetric signal','Per scheme','Resistor Active']);
  }
  if (ne === 'isolated' || ne === 'petersen') {
    s.push(['BI','','Cross-Country Fault Detected (External)','BI F.11','67N-CC','PTRC','External relay / protection IED','Simultaneous EF on two feeders; ungrounded systems','0 = normal','Cross-Country Fault']);
  }
  s.push(['BI','','VT MCB / Fuse Healthy (from VT bay)','BI F.12','60-VTS','TVTR','VT supervision input (hardwired or GOOSE)','Critical for voltage-dependent protection','Healthy = 1','VT Fail']);
  s.push(['BI','','External Fault Recorder Trigger','BI F.13','FRT-IN','RADR','External protection IED','Capture trigger','0 = normal','FR Triggered']);
  // Voltage-dependent
  if (parseInt(vl) <= 11) {
    // 11 kV: simple radial distribution, often rural — overhead lines with high AR activity
    s.push(['BI','','AR Shot Counter – Reset','BI F.14','79-CNT','RREC','Panel reset PB','11 kV feeders have heaviest AR duty; reset after fault clearance','0 = not pressed','Counter Reset']);
  }
  if (parseInt(vl) >= 20) {
    // 20 kV+: more likely to have cable portions, FPI and earth fault passage indicators
    s.push(['BI','','Fault Passage Indicator – Sector Activated','BI F.14','FPI','SPCO','FPI relay (cable/OHL)','Localises fault sector for DMS/DSO fault management','0 = normal','FPI Activated']);
  }
  if (parseInt(vl) >= 33) {
    // 33 kV: sub-transmission; may have pilot-wire schemes
    s.push(['BI','','Pilot Wire / FO Intertrip Receive','BI F.15','85-RX','PSCH','Pilot wire / fibre Rx','33 kV sub-transmission may use intertrip schemes','0 = normal','Intertrip Received']);
    s.push(['BI','','Voltage Control Scheme Active (tapped cable)','BI F.16','VC','SPCO','Voltage regulator','Mid-feeder voltage regulator active on long 33 kV lines','0 = bypassed','VC Active']);
  }
  return [...s, ..._biTail('F')];
}

function biProtIncomer(vl, ne) {
  const s = [
    ['BI','','Manual Trip – Local Panel','BI I.1','86I-T','PTRC','Panel trip PB','Trips incomer CB and upstream HV CB (via interlock)','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI I.2','86I-C','CSWI','Panel close PB','With voltage-presence and interlocking check','0 = normal','Close Issued'],
    ['BI','','TX Main Tank Buchholz – Gas Alarm','BI I.3','63-BH1','SPCO','Buchholz relay','Investigate gas accumulation; do NOT trip','0 = normal','Buchholz Gas Alarm'],
    ['BI','','TX Main Tank Buchholz – Oil Surge Trip','BI I.4','63-BH2','PTRC','Buchholz relay','Heavy internal fault; initiate 86 lockout','0 = normal','Buchholz TRIP'],
    ['BI','','TX Winding Thermometer – Alarm','BI I.5','49W-1','PTTR','Winding thermometer','Hot-spot alarm; reduce load','0 = normal (< 95°C)','Winding Temp Alarm'],
    ['BI','','TX Winding Thermometer – Trip','BI I.6','49W-2','PTTR','Winding thermometer','Critical hot-spot','0 = normal','Winding Temp TRIP'],
    ['BI','','TX Top-Oil Temperature – Alarm','BI I.7','49-1','PTTR','Oil thermometer','Top-oil alarm','0 = normal (< 80°C)','Top-Oil Alarm'],
    ['BI','','TX Pressure Relief Device (PRD)','BI I.8','63P','PTRC','PRD aux. contact','Overpressure; trip immediately','0 = normal','PRD Operated TRIP'],
    ['BI','','TX Oil Level – Low','BI I.9','71','SPCO','Oil level float switch','Low oil level alarm','0 = normal','Oil Level Low'],
    ['BI','','OLTC Buchholz (if oil-filled tap changer)','BI I.10','63-OLTC','SPCO','OLTC Buchholz','OLTC gas; investigate','0 = normal','OLTC Gas Alarm'],
    ['BI','','AR External Inhibit','BI I.11','79-INH','RREC','Inhibit relay','Typically no AR on TX incomer; inhibit by default','0 = AR enabled','AR Inhibited'],
    ['BI','','Cold Load Pickup Enable','BI I.12','CLP','PTOC','Timer','Raise OC thresholds after extended bus outage','0 = normal','CLP Active'],
    ['BI','','Arc Flash – Light Sensor','BI I.13','AFD-L','SARC','Incomer cubicle arc sensor','MV SAFETY','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy (from VT bay)','BI I.14','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ['BI','','Upstream HV CB Status (via GOOSE/hardwire)','BI I.15','52-HVc','XCBR','HV CB status','For intertrip logic; HV side fault must trip MV side','Per HV side','HV CB Fault'],
  ];
  // Voltage-dependent
  if (parseInt(vl) <= 11) {
    s.push(['BI','','Tap Changer in Service (11 kV small TX)','BI I.16','TC-SVC','ATCC','OLTC in-service aux.','Smaller 11 kV TX may have off-circuit tap changer; in-service verification','In service = 1','OLTC Off-circuit']);
  }
  if (parseInt(vl) >= 33) {
    s.push(['BI','','TX Cooling Stage 1 (ONAN/ONAF)','BI I.16','26-1','SPCO','Cooling stage 1 contactor','Forced air cooling stage 1; standard on 33 kV TX','Running = 1','Cooling 1 Fail']);
    s.push(['BI','','TX Cooling Stage 2 (OFAF)','BI I.17','26-2','SPCO','Cooling stage 2 contactor','Forced oil + air cooling; for higher load on 33 kV TX','Running = 1','Cooling 2 Fail']);
    s.push(['BI','','TX Moisture in Oil – Alarm','BI I.18','MOIST','SPCO','Moisture-in-oil sensor','Online oil condition monitoring common on larger 33 kV TX','0 = normal','Moisture High']);
    s.push(['BI','','TX DGA Monitor – Gas Alarm','BI I.19','DGA','SPCO','Online DGA monitor','Dissolved gas analysis alarm','0 = normal','DGA Alarm']);
  }
  return [...s, ..._biTail('I')];
}

function biProtCoupler() {
  return [
    ['BI','','Manual Trip – Local Panel','BI C.1','86C-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI C.2','86C-C','CSWI','Panel PB','Via sync-check between BB1 and BB2','0 = normal','Close Issued'],
    ['BI','','Sync-Check – OK (in synchronism)','BI C.3','25-OK','RSYN','Sync-check relay','Both bus voltages in sync; close permissive','Per sync status','Sync Lost'],
    ['BI','','Sync-Check – Dead Bus Close Permit','BI C.4','25-DB','RSYN','Voltage detection','Permits close on dead bus (one side live)','Per voltage status','–'],
    ['BI','','Arc Flash – Light Sensor','BI C.5','AFD-L','SARC','Coupler cubicle arc sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI C.6','60-VTS','TVTR','From VT bay','','Healthy = 1','VT Fail'],
    ['BI','','Breaker Failure Initiate (50BF) – Bus / Adjacent Prot.','BI C.BF','50BF','RBRF','Adjacent / bus protection BFI contact','Starts coupler-CB breaker-failure timer','0 = normal','50BF Initiated'],
    ..._biTail('C'),
  ];
}

function biProtTransformer(vl, ne) {
  return [
    ['BI','','Manual Trip – Local Panel','BI T.1','86T-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI T.2','86T-C','CSWI','Panel PB','','0 = normal','Close Issued'],
    ['BI','','Buchholz – Gas Alarm','BI T.3','63-BH1','SPCO','Buchholz relay','Investigate gas','0 = normal','Buchholz Gas Alarm'],
    ['BI','','Buchholz – Oil Surge Trip','BI T.4','63-BH2','PTRC','Buchholz relay','Heavy internal fault','0 = normal','Buchholz TRIP'],
    ['BI','','Winding Thermometer – Alarm','BI T.5','49W-1','PTTR','Winding thermometer','','0 = normal (< 95°C)','Winding Temp Alarm'],
    ['BI','','Winding Thermometer – Trip','BI T.6','49W-2','PTTR','Winding thermometer','','0 = normal','Winding Temp TRIP'],
    ['BI','','Top-Oil Temperature – Trip','BI T.7','49-2','PTTR','Oil thermometer','','0 = normal','Top-Oil TRIP'],
    ['BI','','Pressure Relief Device (PRD)','BI T.8','63P','PTRC','PRD','','0 = normal','PRD Operated TRIP'],
    ['BI','','Oil Level – Low Alarm','BI T.9','71','SPCO','Oil level switch','','0 = normal','Oil Level Low'],
    ['BI','','LV CB Trip Feedback (from LV protection)','BI T.10','86-LV','SPCO','LV CB trip contact','LV breaker tripped by LV-side protection','0 = normal','LV CB Tripped'],
    ['BI','','Arc Flash – MV Cubicle Sensor','BI T.11','AFD-L','SARC','MV cubicle arc sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI T.12','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('T'),
  ];
}

function biProtCapBank() {
  return [
    ['BI','','Manual Trip – Local Panel','BI CB.1','86-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI CB.2','86-C','CSWI','Panel PB','Close triggers pre-insertion inrush limiting','0 = normal','Close Issued'],
    ['BI','','Bank Fully Discharged (< 50V) – Safe','BI CB.3','89-QDC','SPCO','Discharge timer relay','SAFETY: confirms V < 50V before earthing interlock','Discharged = 1','Bank NOT Discharged'],
    ['BI','','Unbalance Alarm (Stage 1)','BI CB.4','60-ALM','SPCO','Unbalance relay','Fuse failure detected; capacity reduced','0 = normal','Unbalance Alarm'],
    ['BI','','Unbalance Trip (Stage 2)','BI CB.5','60-T','PTRC','Unbalance relay','Significant capacity loss; risk of OV on survivors','0 = normal','Unbalance TRIP'],
    ['BI','','OV Relay Operated (59 hardwired backup)','BI CB.6','59','SPCO','OV relay','Hardwired OV backup','0 = normal','OV Relay Operated'],
    ['BI','','Undervoltage Lockout Active (27)','BI CB.7','27','SPCO','UV relay','Block re-energisation until bus voltage restored','0 = normal','UV Lockout Active'],
    ['BI','','Pre-Insertion Inrush Limiter – In Circuit','BI CB.8','52-IN','XCBR','Pre-insertion device','Confirms inrush limiter during energisation','In-circuit = 1','Inrush Limiter Fail'],
    ['BI','','Bank Temperature – High Alarm','BI CB.9','49-CB','SPCO','Bank thermostat','Thermal derating','0 = normal','Bank Temp High'],
    ['BI','','Arc Flash – Cubicle Sensor','BI CB.10','AFD-L','SARC','Cubicle arc sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI CB.11','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('CB'),
  ];
}

function biProtReactor() {
  return [
    ['BI','','Manual Trip – Local Panel','BI R.1','86R-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI R.2','86R-C','CSWI','Panel PB','Verify discharge before close','0 = normal','Close Issued'],
    ['BI','','Buchholz – Gas Alarm','BI R.3','63-BH1','SPCO','Buchholz','Investigate gas','0 = normal','Buchholz Alarm'],
    ['BI','','Buchholz – Oil Surge Trip','BI R.4','63-BH2','PTRC','Buchholz','Heavy fault','0 = normal','Buchholz TRIP'],
    ['BI','','Winding Temperature – Trip','BI R.5','49W-2','PTTR','Winding thermometer','','0 = normal','Winding Temp TRIP'],
    ['BI','','PRD Operated','BI R.6','63P','PTRC','PRD','','0 = normal','PRD TRIP'],
    ['BI','','Arc Flash – Cubicle Sensor','BI R.7','AFD-L','SARC','Cubicle arc sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI R.8','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('R'),
  ];
}

function biProtMotor() {
  return [
    ['BI','','Manual Trip – Local Panel','BI M.1','86M-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Start Command – Local Panel','BI M.2','52-START','CSWI','Panel PB','Start via IED logic and process interlocks','0 = normal','Start Issued'],
    ['BI','','Motor Running (speed switch or I threshold)','BI M.3','52-RUN','GGIO','Speed relay / I threshold','Run feedback for thermal and incomplete seq. timer','0 = stopped','Motor Running'],
    ['BI','','Process Interlock – Safe to Start','BI M.4','52-IL','SPCO','Process DCS / PLC','Process confirms safe operating condition','0 = blocked','Start Blocked'],
    ['BI','','Stator RTD – Winding Temp Alarm','BI M.5','49S-1','PTTR','Stator RTD relay','Hot-spot alarm; reduce load','0 = normal (< 100°C)','Stator Temp Alarm'],
    ['BI','','Stator RTD – Winding Temp Trip','BI M.6','49S-2','PTTR','Stator RTD relay','Trip to protect winding','0 = normal','Stator Winding TRIP'],
    ['BI','','Bearing Temperature – High Alarm','BI M.7','49B-1','SPCO','Bearing RTD','Drive-end/non-DE bearing alarm','0 = normal','Bearing Temp Alarm'],
    ['BI','','Bearing Temperature – Trip','BI M.8','49B-2','PTRC','Bearing RTD','Critical bearing temp','0 = normal','Bearing Temp TRIP'],
    ['BI','','Vibration – High Alarm','BI M.9','39-1','SPCO','Vibration monitor','','0 = normal','Vibration Alarm'],
    ['BI','','Vibration – High-High Trip','BI M.10','39-2','PTRC','Vibration monitor','Critical vibration; prevent mechanical damage','0 = normal','Vibration TRIP'],
    ['BI','','Starts Counter – Thermal Inhibit (66)','BI M.11','66','SPCO','Starts counter','Thermal rotor limit reached','0 = starts OK','Starts Inhibited'],
    ['BI','','Process Underload / Loss of Load','BI M.12','37','SPCO','Process underload relay','Pump cavitation / coupling failure','0 = normal','Underload Alarm'],
    ['BI','','Emergency Stop – Process E-Stop','BI M.13','86-EST','PTRC','E-Stop PB','Immediate trip','0 = normal','E-Stop Operated'],
    ['BI','','Arc Flash – Cubicle Sensor','BI M.14','AFD-L','SARC','MV cubicle sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI M.15','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('M'),
  ];
}

function biProtGenerator(vl, ne) {
  const s = [
    ['BI','','Manual Trip All – Local Panel','BI G.1','86G-T','PTRC','Panel PB','Trips gen. CB + field breaker; initiates 86G','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel (sync required)','BI G.2','86G-C','CSWI','Panel PB','Via sync-check with bus','0 = normal','Close Issued'],
    ['BI','','Excitation System Healthy / On-line','BI G.3','AVR-OK','SPCO','Excitation healthy relay','','Healthy = 1','Excitation Fail'],
    ['BI','','Loss of Excitation – External Relay (40)','BI G.4','40','SPCO','LOE relay (hardwired backup)','','0 = normal','LOE Operated'],
    ['BI','','Reverse Power Operated (32)','BI G.5','32','PDOP','Reverse power relay','Motoring; trip after turbine trip','0 = normal','Reverse Power'],
    ['BI','','Negative Sequence Operated (46)','BI G.6','46','SPCO','NPS relay','','0 = normal','NSC Relay Operated'],
    ['BI','','Stator Earth Fault – 64F Operated','BI G.7','64F','SPCO','64F relay','Stator EF operated','0 = normal','SEF Operated'],
    ['BI','','Stator Winding RTD – Trip','BI G.8','49S-2','PTTR','Stator RTD','','0 = normal','Stator Winding TRIP'],
    ['BI','','Prime Mover Trip Input (from governor)','BI G.9','61-PM','SPCO','Prime mover trip','Governor/engine trip initiates lockout','0 = normal','Prime Mover Trip'],
    ['BI','','Overspeed Relay Operated (12)','BI G.10','12','SPCO','Overspeed relay','','0 = normal','Overspeed Trip'],
    ['BI','','Vibration High-High Trip (39)','BI G.11','39','PTRC','Vibration monitor','','0 = normal','Vibration TRIP'],
    ['BI','','ROCOF / Loss of Mains Alarm','BI G.12','81R','SPCO','ROCOF relay','Required for embedded generation (G59/G99 UK; VDE-AR-N DE)','0 = normal','Loss of Mains Detected'],
    ['BI','','Vector Shift Alarm','BI G.13','78V','SPCO','Vector shift relay','Alternative LOM detection; sudden angle jump','0 = normal','Vector Shift Detected'],
    ['BI','','Grid Code Enable (G59/G99/VDE-AR-N)','BI G.14','GC-EN','SPCO','Grid code selector','Activates islanding detection and voltage/frequency trip curves','Enabled = 1','Grid Code Disabled'],
    ['BI','','Lockout Relay 86G – Status','BI G.15','86G','SPCO','86G aux.','','0 = reset','86G Operated'],
    ['BI','','Arc Flash – Cubicle Sensor','BI G.16','AFD-L','SARC','Cubicle sensor','','0 = no arc','ARC FLASH DETECTED'],
    ['BI','','VT MCB Healthy','BI G.17','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('G'),
  ];
  // Voltage-dependent: grid-code regime changes with voltage level
  if (parseInt(vl) <= 11) {
    // 11 kV: Type A/B embedded generation; simple grid code (G98/G99 in UK, small embedded VDE)
    s.push(['BI','','Type A/B Limiter Status (small embedded)','BI G.18','TYPE-AB','SPCO','Generation type selector','UK G98 Type A (<1MW) or G99 Type B (1-10MW); simplified grid code','Per type','Type mismatch']);
  }
  if (parseInt(vl) >= 20) {
    // 20/33 kV: Type C/D with FRT requirements
    s.push(['BI','','Fault Ride-Through (FRT) Active','BI G.18','FRT','PTUV','FRT control logic','Keep generator connected during voltage dip per grid code','0 = normal','FRT Triggered']);
    s.push(['BI','','Dynamic Voltage Support (DVS) Enable','BI G.19','DVS','AVCO','Grid code controller','Fast reactive power injection during voltage dip','Enabled = 1','DVS Disabled']);
  }
  if (parseInt(vl) >= 33) {
    // 33 kV: Type C/D generation; full grid code compliance
    s.push(['BI','','P/Q Capability Curve Enforcement','BI G.20','PQ-CAP','AVCO','Grid code controller','Dynamic P-Q capability limits per TSO/DSO requirements','Enabled = 1','PQ Out-of-Range']);
    s.push(['BI','','Frequency Response Control (droop) Active','BI G.21','FR','PTUF','Governor / grid code ctrl','Primary frequency response (droop mode) per grid code','Enabled = 1','FR Disabled']);
    s.push(['BI','','TSO/DNO Communication Healthy (ICCP/60870)','BI G.22','TSO-COM','SPCO','TSO communication interface','Required for Type D generation; dispatchable','Healthy = 1','TSO Comms Fail']);
  }
  return s;
}

function biProtEarthTX() {
  return [
    ['BI','','Manual Trip – Local Panel','BI ET.1','86ET-T','PTRC','Panel PB','','0 = normal','Manual Trip Operated'],
    ['BI','','Manual Close – Local Panel','BI ET.2','86ET-C','CSWI','Panel PB','','0 = normal','Close Issued'],
    ['BI','','NER Temperature – Alarm','BI ET.3','49-NER','SPCO','NER thermostat','Prolonged earth fault causes NER heating','0 = normal','NER Temp Alarm'],
    ['BI','','NER Temperature – Trip','BI ET.4','49-NER-T','PTRC','NER thermostat','NER thermal limit reached','0 = normal','NER Temp TRIP'],
    ['BI','','Earthing TX Buchholz – Gas Alarm','BI ET.5','63-BH1','SPCO','Buchholz (if oil-filled)','','0 = normal','ET Gas Alarm'],
    ['BI','','Earthing TX Buchholz – Trip','BI ET.6','63-BH2','PTRC','Buchholz','','0 = normal','ET Buchholz TRIP'],
    ['BI','','Petersen Coil – Tuning Controller Healthy','BI ET.7','PC-OK','SPCO','Petersen coil controller','Required if resonant earthing is used','Healthy = 1','PC Controller Fail'],
    ['BI','','Petersen Coil – Tap Position Feedback','BI ET.8','PC-TAP','MMXU','PC tap encoder','Tap position for tuning','Numerical','Tap Error'],
    ['BI','','Sustained Earth Fault Timer Expired (Alarm)','BI ET.9','64-SUST','SPCO','Sustained EF timer','Long EF on ungrounded/Petersen system','0 = normal','Sustained EF Alarm'],
    ['BI','','VT MCB Healthy','BI ET.10','60-VTS','TVTR','VT supervision','','Healthy = 1','VT Fail'],
    ..._biTail('ET'),
  ];
}

function biProtVTBay() {
  return [
    ['BI','','VT Phase L1 – MCB / HRC Fuse Healthy','BI VT.1','60-VT1','TVTR','VT L1 MCB aux.','Critical VT supervision for ALL bay IEDs','Healthy = 1','VT L1 MCB TRIP'],
    ['BI','','VT Phase L2 – MCB / HRC Fuse Healthy','BI VT.2','60-VT2','TVTR','VT L2 MCB aux.','','Healthy = 1','VT L2 MCB TRIP'],
    ['BI','','VT Phase L3 – MCB / HRC Fuse Healthy','BI VT.3','60-VT3','TVTR','VT L3 MCB aux.','','Healthy = 1','VT L3 MCB TRIP'],
    ['BI','','Open-Delta U0 VT – MCB Healthy','BI VT.4','60-VT0','TVTR','Open-delta MCB','CRITICAL: needed for all EF protection on MV','Healthy = 1','U0 VT MCB TRIP'],
    ['BI','','Metering VT – MCB Healthy','BI VT.5','60-VTM','TVTR','Metering MCB','','Healthy = 1','Metering VT MCB TRIP'],
    ['BI','','VT HV Isolator – Closed (connected to bus)','BI VT.6','89-VTc','XSWI','VT isolator aux.','VT primary circuit status','Closed = 1','VT Isolator discrepancy'],
    ['BI','','Time Sync – GPS/IRIG-B Healthy','BI VT.7','–','SPCO','GPS receiver','Station time reference','Sync = 1','Time Sync Fail'],
    ..._biTail('VT'),
  ];
}

// Control-related BI (common)
function biControl(bf, pa) {
  const s = [
    ['BI','','Emergency Trip Pushbutton – Panel (independent trip loop)','BI CO.1','86EM','PTRC','Emergency trip PB','Hardwired emergency trip bypassing IED software','0 = not pressed','Emergency Trip Issued'],
    ['BI','','Remote Trip Command – RTU/SCADA','BI CO.2','–','CSWI','RTU hardwired output','Backup hardwired trip path','0 = normal','Remote Trip Issued'],
    ['BI','','Remote Close Command – RTU/SCADA','BI CO.3','–','CSWI','RTU hardwired output','Backup hardwired close path','0 = normal','Remote Close Issued'],
    ['BI','','Bay Alarm Accept – Local','BI CO.4','–','SPCO','Alarm accept PB','Acknowledge alarms','0 = not pressed','Alarm Accepted'],
    ['BI','','Bay Alarm Reset – Local','BI CO.5','–','SPCO','Alarm reset PB','Reset latched alarms','0 = not pressed','Alarm Reset'],
    ['BI','','Station DC Battery – Healthy','BI CO.6','DC-ST','SPCO','DC battery supervision','Station 110 V DC battery health','Healthy = 1','Station DC Fail'],
    ['BI','','Fire Alarm – Switchroom','BI CO.7','FIRE','SPCO','Fire detection panel','Fire in MV switchroom; may trigger auto-isolation','0 = no fire','FIRE ALARM'],
    ['BI','','Smoke Detector – Cubicle','BI CO.8','SMK','SPCO','Cubicle smoke detector','MV cubicle smoke detection','0 = no smoke','SMOKE DETECTED'],
    ['BI','','IRIG-B / GPS / SNTP Time Sync Input Healthy','BI CO.TS','–','SPCO','GPS / IRIG-B / SNTP receiver','UTC time reference for SOE event timestamping across the station','Sync = 1','Time Sync Fail'],
  ];
  if (bf === 'transformer' || bf === 'incomer') {
    s.push(['BI','','OLTC Tap Position Feedback (numerical)','BI CO.9','TC-POS','ATCC','OLTC position transducer (BCD or 4-20 mA)','OLTC tap indication','Numerical','Tap Position Error']);
    s.push(['BI','','AVR Auto/Manual Selector','BI CO.10','AVR','AVCO','AVR mode selector','AVR automatic regulation status','Auto = 1','AVR Manual']);
    s.push(['BI','','OLTC Local/Remote Selector','BI CO.11','43-OLTC','ATCC','OLTC L/R selector','Blocks remote tap commands in local','Remote = 0','OLTC Local Mode']);
  }
  if (bf === 'feeder') {
    s.push(['BI','','Customer PQ Meter Healthy (if fitted)','BI CO.9','PQ-OK','SPCO','Customer PQ meter supervision','Some critical customer feeders include PQ metering','Healthy = 1','PQ Meter Fail']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// BAY-SPECIFIC BINARY OUTPUTS (protection trip + indications)
// ═══════════════════════════════════════════════════════════════════════════

function boFeeder(vl, ne, role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip Coil – CB (main trip)','BO F.1','86F-TC','PTRC','CB Trip Coil (MV CBs typically single coil)','Main feeder trip; high-current relay; independent DC','De-energised normal','Trip Operated'],
    ['BO','','Close Command – CB','BO F.2','52-CC','CSWI','CB Close Coil','Via interlocking and AR logic','0 = not active','Close Issued'],
    ['BO','','Arc-Flash Fast Trip (< 10 ms)','BO F.3','AFD-T','SARC','CB Trip Coil (dedicated path)','Ultra-fast trip from arc detection; MV SAFETY','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip – CB','BO F.1','86F-BK','PTRC','CB Trip Coil (via OR-gate)','Backup IED trip path','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['Phase OC Trip (50/51)','BO F.IN1','50/51','PTOC','Annunciator / SCADA','Time-graded or inst. OC operated','0 = not operated','OC Trip'],
    ['Earth Fault Trip (50N/51N)','BO F.IN2','50N/51N','PTOC','Annunciator / SCADA','EF protection operated','0 = not operated','EF Trip'],
  ];
  if (ne === 'petersen' || ne === 'isolated') {
    ind.push(['Wattmetric/Directional EF Trip (67N-W)','BO F.IN3','67N-W','PDEF','Annunciator / SCADA','Sensitive directional EF operated; ring-CT + U0','0 = not operated','67N-W Trip']);
    ind.push(['Neutral Displacement Voltage Alarm (59N)','BO F.IN4','59N','PTOV','Annunciator / SCADA','U0 above threshold — earth fault on one of the feeders','0 = normal','59N EF on system']);
  } else {
    ind.push(['Directional EF Trip (67N)','BO F.IN3','67N','PDEF','Annunciator / SCADA','Directional EF (if enabled)','0 = not operated','67N Trip']);
  }
  ind.push(
    ['Undervoltage Trip (27)','BO F.IN5','27','PTUV','Annunciator / SCADA','UV protection operated','0 = not operated','UV Trip'],
    ['Overvoltage Trip (59)','BO F.IN6','59','PTOV','Annunciator / SCADA','OV protection operated','0 = not operated','OV Trip'],
    ['Negative Sequence Trip (46) / Broken Conductor','BO F.IN7','46','PTOC','Annunciator / SCADA','NPS thermal or broken conductor','0 = not operated','46 Trip'],
    ['Auto-Reclose In Progress','BO F.IN8','79-IP','RREC','Annunciator / SCADA','AR dead-time running','0 = not in AR','AR In Progress'],
    ['Auto-Reclose Successful','BO F.IN9','79-S','RREC','Annunciator / SCADA','Line restored','0 = normal','AR Successful'],
    ['Auto-Reclose Lockout','BO F.IN10','79-LO','RREC','Annunciator / SCADA','All shots exhausted; persistent fault','0 = normal','AR LOCKOUT'],
    ['Cold Load Pickup Active','BO F.IN11','CLP','PTOC','Annunciator / SCADA','OC thresholds raised after outage','0 = normal','CLP Active'],
    ['VT Supervision Fail (60-VTS)','BO F.IN12','60-VTS','TVTR','Annunciator / other IEDs','VT fuse fail','0 = healthy','VT Fail'],
    ['CT Supervision Alarm (60-CTS)','BO F.IN13','60-CTS','TCTR','Annunciator','CT circuit fault','0 = healthy','CT Fail'],
    ['Arc Flash Detected – Cubicle','BO F.IN14','AFD','SARC','Annunciator / SCADA','Arc flash detected; fast trip operated','0 = no arc','ARC FLASH']
  );
  // Voltage-dependent indication outputs
  if (parseInt(vl) >= 20) {
    ind.push(['Fault Passage Indicator Status – to DMS','BO F.IN15','FPI','SPCO','DMS / SCADA','FPI result published for fault localisation','0 = normal','FPI Flagged']);
  }
  if (parseInt(vl) >= 33) {
    ind.push(['Line Differential Trip (87L)','BO F.IN16','87L','PDIF','Annunciator / SCADA','87L operated (on long 33 kV cables)','0 = not operated','87L Trip']);
    ind.push(['Intertrip Send – Pilot/FO','BO F.IN17','85-TX','PSCH','Pilot wire / FO Tx','Intertrip to remote end','0 = not sending','IT TX Active']);
  }
  const s = [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('F')];
  return s;
}

function boIncomer(vl, ne, role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip MV Incomer CB – TC1','BO I.1','86I-TC1','PTRC','MV CB Trip Coil 1','Main MV incomer trip','De-energised normal','MV Trip TC1'],
    ['BO','','Trip MV Incomer CB – TC2 (if dual coil)','BO I.2','86I-TC2','PTRC','MV CB Trip Coil 2','Redundant trip coil (optional at MV)','De-energised normal','MV Trip TC2'],
    ['BO','','Trip LV CB (Intertrip)','BO I.3','86-LV','PTRC','LV CB Trip Coil','For TX internal faults; trips LV side too','De-energised normal','LV CB Trip'],
    ['BO','','Upstream HV CB Intertrip (via GOOSE/hardwire)','BO I.4','85-HV','PSCH','HV side IED / hardwire','Trip upstream for TX faults not cleared by MV CB','0 = normal','HV Intertrip'],
    ['BO','','Lockout Relay 86 – Operate','BO I.5','86','SPCO','86 operate coil','Full incomer isolation','0 = reset','86 Operated'],
    ['BO','','Lockout Relay 86 – Remote Reset','BO I.6','86-RST','SPCO','86 reset coil','Remote reset after fault cleared','0 = not reset','Reset Issued'],
    ['BO','','Arc-Flash Fast Trip','BO I.7','AFD-T','SARC','MV CB Trip Coil','Ultra-fast arc trip','De-energised normal','ARC FLASH TRIP'],
    ['BO','','OLTC Tap Raise – Remote','BO I.8','TC-UP','ATCC','OLTC drive motor','AVR tap-raise','0 = not active','Tap Raise'],
    ['BO','','OLTC Tap Lower – Remote','BO I.9','TC-DN','ATCC','OLTC drive motor','AVR tap-lower','0 = not active','Tap Lower'],
  ] : [
    ['BO','','Backup Trip – MV CB TC2','BO I.1','86I-BK','PTRC','MV CB TC2','P2 backup trip','De-energised normal','Backup Trip'],
    ['BO','','Backup Trip LV CB','BO I.2','86-LV-BK','PTRC','LV CB TC2','P2 LV trip','De-energised normal','P2 LV Trip'],
  ];
  const ind = [
    ['TX Differential Trip (87T)','BO I.IN1','87T','PDIF','Annunciator / SCADA','TX internal fault','0 = not operated','87T Trip'],
    ['REF MV Trip (64W-MV)','BO I.IN2','64W-MV','PDIF','Annunciator / SCADA','MV winding REF operated','0 = not operated','64W-MV Trip'],
    ['Phase OC Trip (51)','BO I.IN3','51','PTOC','Annunciator / SCADA','Time-graded OC','0 = not operated','OC Trip'],
    ['Earth Fault Trip (51N)','BO I.IN4','51N','PTOC','Annunciator / SCADA','EF backup','0 = not operated','EF Trip'],
    ['Instantaneous OC Trip (50)','BO I.IN5','50','PIOC','Annunciator / SCADA','Close-up fault','0 = not operated','50 Inst Trip'],
    ['Undervoltage Trip (27) / UFLS','BO I.IN6','27/81U','PTUV','Annunciator / SCADA / load-shed','UV trip or under-frequency load shedding','0 = not operated','UV/UFLS Trip'],
    ['Buchholz Alarm (63 stage 1)','BO I.IN7','63-ALM','SPCO','Annunciator / SCADA','Gas alarm','0 = normal','Buchholz Alarm'],
    ['Thermal Alarm (49 winding/oil)','BO I.IN8','49-ALM','PTTR','Annunciator / SCADA','Hot-spot alarm','0 = normal','Thermal Alarm'],
    ['VT Supervision Fail','BO I.IN9','60-VTS','TVTR','Other IEDs','VT circuit fault','0 = healthy','VT Fail'],
    ['Arc Flash Detected','BO I.IN10','AFD','SARC','Annunciator / SCADA','Arc detected','0 = no arc','ARC FLASH'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('I')];
}

function boCoupler(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip Coupler CB','BO C.1','86C-TC','PTRC','Coupler CB TC','Main trip','De-energised normal','Coupler Trip'],
    ['BO','','Close Coupler CB (sync-check validated)','BO C.2','52-CC','CSWI','Coupler Close Coil','Close only after 25 permissive','0 = not active','Close Issued'],
    ['BO','','Sync-Check OK Permissive','BO C.3','25-OK','RSYN','Close coil interlocking','Output from sync-check module','0 = not in sync','Sync OK'],
    ['BO','','Arc-Flash Fast Trip','BO C.4','AFD-T','SARC','Coupler CB TC','Ultra-fast arc trip','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip Coupler CB','BO C.1','86C-BK','PTRC','Coupler CB TC','Backup path','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['Phase OC Trip (50/51)','BO C.IN1','50/51','PTOC','Annunciator / SCADA','','0 = not operated','OC Trip'],
    ['Earth Fault Trip (50N/51N)','BO C.IN2','50N/51N','PTOC','Annunciator / SCADA','','0 = not operated','EF Trip'],
    ['Sync-Check Failed','BO C.IN3','25-F','RSYN','Annunciator','Close attempted without sync','0 = OK','Sync Fail'],
    ['Arc Flash Detected','BO C.IN4','AFD','SARC','Annunciator','','0 = no arc','ARC FLASH'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('C')];
}

function boTransformer(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip MV CB','BO T.1','86T-TC','PTRC','MV CB TC','Main TX protection trip','De-energised normal','MV Trip'],
    ['BO','','Trip LV CB (Intertrip)','BO T.2','86-LV','PTRC','LV CB TC','LV intertrip','De-energised normal','LV Trip'],
    ['BO','','Lockout Relay 86','BO T.3','86','SPCO','86 operate coil','','0 = reset','86 Operated'],
    ['BO','','86 Remote Reset','BO T.4','86-RST','SPCO','86 reset coil','','0 = not reset','Reset Issued'],
    ['BO','','Arc-Flash Fast Trip','BO T.5','AFD-T','SARC','MV CB TC','','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip – MV CB','BO T.1','86T-BK','PTRC','MV CB TC','Backup path','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['TX Differential Trip (87T)','BO T.IN1','87T','PDIF','Annunciator / SCADA','','0 = not operated','87T Trip'],
    ['Phase OC Trip (51)','BO T.IN2','51','PTOC','Annunciator / SCADA','','0 = not operated','OC Trip'],
    ['Earth Fault Trip (51N)','BO T.IN3','51N','PTOC','Annunciator / SCADA','','0 = not operated','EF Trip'],
    ['Buchholz Alarm','BO T.IN4','63-ALM','SPCO','Annunciator','','0 = normal','Buchholz Alarm'],
    ['Thermal Alarm','BO T.IN5','49-ALM','PTTR','Annunciator','','0 = normal','Thermal Alarm'],
    ['Arc Flash Detected','BO T.IN6','AFD','SARC','Annunciator','','0 = no arc','ARC FLASH'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('T')];
}

function boCapBank(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip CB','BO CB.1','86-TC','PTRC','CB TC','Main trip; also initiates discharge','De-energised normal','Trip'],
    ['BO','','Close CB (with pre-insertion sequence)','BO CB.2','52-CC','CSWI','CB Close Coil','Inrush limiting; verify discharged','0 = not active','Close Issued'],
    ['BO','','Discharge Contactor QA8 – Initiate','BO CB.3','89-DC','XSWI','QA8 trip coil','Discharge sequence after CB trip','0 = not active','Discharge Initiated'],
    ['BO','','Arc-Flash Fast Trip','BO CB.4','AFD-T','SARC','CB TC','','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip','BO CB.1','86-BK','PTRC','CB TC','Backup path','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['Unbalance Trip (60)','BO CB.IN1','60','SPCO','Annunciator / SCADA','','0 = not operated','Unbalance Trip'],
    ['Unbalance Alarm (60-ALM)','BO CB.IN2','60-ALM','SPCO','Annunciator','','0 = normal','Unbalance Alarm'],
    ['Overvoltage Trip (59)','BO CB.IN3','59','PTOV','Annunciator / SCADA','','0 = not operated','OV Trip'],
    ['UV Lockout (27)','BO CB.IN4','27','PTUV','Annunciator','','0 = not operated','UV Lockout'],
    ['Phase OC Trip (50/51)','BO CB.IN5','50/51','PTOC','Annunciator','','0 = not operated','OC Trip'],
    ['Bank Discharged – Safe to Earth','BO CB.IN6','89-QDC','SPCO','Safety interlock','V < 50V confirmation','Discharged = 1','NOT Discharged'],
    ['Arc Flash','BO CB.IN7','AFD','SARC','Annunciator','','0 = no arc','ARC FLASH'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('CB')];
}

function boReactor(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip CB','BO R.1','86R-TC','PTRC','CB TC','','De-energised normal','Reactor Trip'],
    ['BO','','Close CB','BO R.2','52-CC','CSWI','CB Close Coil','Verify discharge','0 = not active','Close Issued'],
    ['BO','','Arc-Flash Fast Trip','BO R.3','AFD-T','SARC','CB TC','','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip','BO R.1','86R-BK','PTRC','CB TC','','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['Reactor Diff Trip (87R)','BO R.IN1','87R','PDIF','Annunciator','','0 = not operated','87R Trip'],
    ['REF Trip (64R)','BO R.IN2','64R','PDIF','Annunciator','','0 = not operated','64R Trip'],
    ['Phase OC Trip (51)','BO R.IN3','51','PTOC','Annunciator','','0 = not operated','OC Trip'],
    ['Earth Fault (51N)','BO R.IN4','51N','PTOC','Annunciator','','0 = not operated','EF Trip'],
    ['Thermal Alarm','BO R.IN5','49-ALM','PTTR','Annunciator','','0 = normal','Thermal Alarm'],
    ['Buchholz Alarm','BO R.IN6','63-ALM','SPCO','Annunciator','','0 = normal','Buchholz Alarm'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('R')];
}

function boMotor(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip CB / Starter','BO M.1','86M-TC','PTRC','CB or contactor TC','Main motor trip','De-energised normal','Motor Trip'],
    ['BO','','Start / Close Command','BO M.2','52-START','CSWI','CB Close / contactor','With interlocking and thermal check','0 = not active','Start Issued'],
    ['BO','','Stop Command (normal)','BO M.3','52-STOP','CSWI','CB Open / contactor','Normal stop; not trip','0 = not active','Stop Issued'],
    ['BO','','Arc-Flash Fast Trip','BO M.4','AFD-T','SARC','CB TC','','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip','BO M.1','86M-BK','PTRC','CB TC','','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['Motor Differential Trip (87M)','BO M.IN1','87M','PDIF','Annunciator / DCS','','0 = not operated','87M Trip'],
    ['REF Trip (64M)','BO M.IN2','64M','PDIF','Annunciator','','0 = not operated','64M Trip'],
    ['Phase OC Trip (51)','BO M.IN3','51','PTOC','Annunciator / DCS','','0 = not operated','OC Trip'],
    ['Earth Fault Trip (51N)','BO M.IN4','51N','PTOC','Annunciator','','0 = not operated','EF Trip'],
    ['Stall / Locked Rotor Trip (51-STL)','BO M.IN5','51-STL','PTOC','Annunciator / DCS','','0 = not operated','Stall Trip'],
    ['Incomplete Sequence Trip (48)','BO M.IN6','48','SPCO','Annunciator / DCS','Failed to reach speed in time','0 = not operated','Incomplete Seq. Trip'],
    ['Negative Sequence Trip (46)','BO M.IN7','46','SPCO','Annunciator','Unbalanced supply','0 = not operated','NSC Trip'],
    ['Thermal Overload Trip (49)','BO M.IN8','49','PTTR','Annunciator / DCS','IED thermal image trip','0 = not operated','Thermal Trip'],
    ['Starts Inhibited (66)','BO M.IN9','66','SPCO','Annunciator / DCS','Thermal start limit','0 = starts OK','Starts Inhibited'],
    ['Underload Alarm (37)','BO M.IN10','37','SPCO','Annunciator / DCS','','0 = normal','Underload Alarm'],
    ['Undervoltage Trip (27) / Ride-Through End','BO M.IN11','27','PTUV','Annunciator','Contactor drop-off prevention timer','0 = normal','UV Trip'],
    ['Vibration Trip (39)','BO M.IN12','39','PTRC','Annunciator','','0 = not operated','Vibration Trip'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('M')];
}

function boGenerator(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip Generator CB','BO G.1','86G-TC','PTRC','Gen. CB TC','Main gen. trip','De-energised normal','Gen. Trip'],
    ['BO','','Trip Field/Excitation Breaker','BO G.2','86G-FB','PTRC','Field breaker TC','De-energise rotor','De-energised normal','Field Trip'],
    ['BO','','Close Gen. CB (sync required)','BO G.3','52-CC','CSWI','Gen. CB Close Coil','Via 25 sync-check','0 = not active','Close Issued'],
    ['BO','','Prime Mover Trip / Runback Command','BO G.4','61-PM','SPCO','Prime mover governor','Request turbine/engine shutdown','0 = normal','Prime Mover Trip Cmd'],
    ['BO','','Lockout Relay 86G','BO G.5','86G','SPCO','86G coil','','0 = reset','86G Operated'],
    ['BO','','86G Remote Reset','BO G.6','86G-RST','SPCO','86G reset coil','','0 = not reset','Reset Issued'],
    ['BO','','Arc-Flash Fast Trip','BO G.7','AFD-T','SARC','Gen. CB TC','','De-energised normal','ARC FLASH TRIP'],
  ] : [
    ['BO','','Backup Trip – Gen. CB','BO G.1','86G-BK','PTRC','Gen. CB TC','','De-energised normal','Backup Trip'],
    ['BO','','Backup Trip – Field Breaker','BO G.2','86G-FB-BK','PTRC','Field breaker TC','','De-energised normal','Backup Field Trip'],
  ];
  const ind = [
    ['Gen. Diff Trip (87G)','BO G.IN1','87G','PDIF','Annunciator','','0 = not operated','87G Trip'],
    ['Stator EF Trip (64F)','BO G.IN2','64F','SPCO','Annunciator','','0 = not operated','SEF Trip'],
    ['LOE Trip (40)','BO G.IN3','40','SPCO','Annunciator','Loss of excitation','0 = not operated','LOE Trip'],
    ['Reverse Power Trip (32)','BO G.IN4','32','SPCO','Annunciator','Motoring','0 = not operated','Rev. Power Trip'],
    ['NPS Trip (46)','BO G.IN5','46','SPCO','Annunciator','','0 = not operated','NSC Trip'],
    ['Voltage Restrained OC (51V)','BO G.IN6','51V','PTOC','Annunciator','','0 = not operated','51V Trip'],
    ['Frequency Trip (81U/O)','BO G.IN7','81','PTUF','Annunciator','UF or OF','0 = not operated','Frequency Trip'],
    ['ROCOF / Loss of Mains','BO G.IN8','81R','PTUF','Annunciator / grid operator','Required for embedded gen. (G59/G99/VDE-AR-N)','0 = normal','Loss of Mains'],
    ['Vector Shift Detected','BO G.IN9','78V','RPSB','Annunciator','Alternative LOM method','0 = normal','Vector Shift'],
    ['Grid Code Trip (UV/OV/UF/OF curves)','BO G.IN10','GC','PTUV','Annunciator / SCADA','Grid code ride-through exceeded','0 = not operated','Grid Code Trip'],
    ['86G Lockout Summary','BO G.IN11','86G-GEN','PTRC','Event log','','0 = no trip','86G Operated'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('G')];
}

function boEarthTX(role) {
  const trip = role !== 'backup' ? [
    ['BO','','Trip Earthing TX CB','BO ET.1','86ET-TC','PTRC','Earthing TX CB TC','Rarely tripped; only on ET internal fault','De-energised normal','ET Trip'],
    ['BO','','Petersen Coil Tap Raise (if auto-tuning)','BO ET.2','PC-UP','CSWI','PC tap motor','Auto-tuning command','0 = not active','PC Tap Raise'],
    ['BO','','Petersen Coil Tap Lower','BO ET.3','PC-DN','CSWI','PC tap motor','Auto-tuning command','0 = not active','PC Tap Lower'],
    ['BO','','Parallel Resistor Insert Command','BO ET.4','PC-R-IN','SPCO','Parallel resistor contactor','Insert R for sustained EF wattmetric detection','0 = not active','R Inserted'],
  ] : [
    ['BO','','Backup Trip','BO ET.1','86ET-BK','PTRC','ET CB TC','','De-energised normal','Backup Trip'],
  ];
  const ind = [
    ['NER Thermal Trip (49-NER)','BO ET.IN1','49-NER','PTTR','Annunciator','NER heated by sustained EF','0 = not operated','NER Thermal Trip'],
    ['Earthing TX Buchholz Trip','BO ET.IN2','63','PTRC','Annunciator','','0 = normal','ET Buchholz Trip'],
    ['Sustained Earth Fault Alarm','BO ET.IN3','64-SUST','SPCO','Annunciator / SCADA','Long EF on ungrounded/Petersen system','0 = normal','Sustained EF Alarm'],
    ['Petersen Coil Out of Tune Alarm','BO ET.IN4','PC-OOT','SPCO','Annunciator','Tuning error > threshold','0 = in tune','PC Out of Tune'],
  ];
  return [...trip, ...ind.map(a=>['BO','',a[0],a[1],a[2],a[3],a[4],a[5],a[6],a[7]]), ..._boTail('ET')];
}

function boVTBay() {
  return [
    ['BO','','VT L1 MCB Trip – Alarm Relay','BO VT.1','60-VT1','TVTR','Annunciator / SCADA','L1 VT circuit lost','0 = healthy','VT L1 Fail ALARM'],
    ['BO','','VT L2 MCB Trip – Alarm Relay','BO VT.2','60-VT2','TVTR','Annunciator','','0 = healthy','VT L2 Fail ALARM'],
    ['BO','','VT L3 MCB Trip – Alarm Relay','BO VT.3','60-VT3','TVTR','Annunciator','','0 = healthy','VT L3 Fail ALARM'],
    ['BO','','Open-Delta U0 VT Fail','BO VT.4','60-VT0','TVTR','Annunciator','CRITICAL for EF protection','0 = healthy','U0 VT Fail'],
    ['BO','','Metering VT Fail','BO VT.5','60-VTM','TVTR','Annunciator / Billing','','0 = healthy','Metering VT Fail'],
    ['BO','','VT General Supervision Fail – Summary','BO VT.6','60-VTS','TVTR','All bay IEDs (hardwire / GOOSE)','Fed to all protection IEDs','0 = healthy','VT Supervision FAIL'],
    ['BO','','Bus OV Alarm (59)','BO VT.7','59','PTOV','Annunciator / voltage ctrl','','0 = normal','Bus OV'],
    ['BO','','Bus UV Alarm (27)','BO VT.8','27','PTUV','Annunciator / voltage ctrl','','0 = normal','Bus UV'],
    ['BO','','Time Sync Fail Alarm','BO VT.9','–','SPCO','All station IEDs','GPS lost','0 = in sync','Time Sync Fail'],
    ..._boTail('VT'),
  ];
}

// Control-related BO (common)
function boControl(bf) {
  const s = [
    ['BO','','Station Alarm – Annunciator Window','BO CO.1','–','SPCO','Annunciator fascia','Bay-level alarm','0 = no alarm','Bay Alarm Active'],
    ['BO','','Bay Alarm Summary to SCADA','BO CO.2','–','SPCO','SCADA alarm summary','Summary','0 = no alarm','Bay Alarm Summary'],
    ['BO','','Bay Healthy – to Station Supervision','BO CO.3','WDG','SPCO','Station supervision','IED and bay health','Energised = healthy','Bay Health Fail'],
    ['BO','','Close Permit – Interlocking OK','BO CO.4','–','CSWI','Close permit relay','Interlocking result','0 = not permitted','Close Blocked'],
    ['BO','','Panel Mimic – CB Closed (Red LED)','BO CO.5','52','CSWI','CB closed LED','','0 = CB open','CB Closed'],
    ['BO','','Panel Mimic – CB Open (Green LED)','BO CO.6','52','CSWI','CB open LED','','0 = CB closed','CB Open'],
    ['BO','','Panel Mimic – Bay Energised (White LED)','BO CO.7','–','CSWI','Energised LED','','0 = de-energised','Bay Energised'],
    ['BO','','SCADA / RTU Comms Fail','BO CO.8','–','SPCO','Alarm','IEC 61850 MMS or RTU comms loss','0 = comms OK','SCADA Comms Fail'],
    ['BO','','CB Operation Count Alarm','BO CO.9','–','SPCO','SCADA alarm','Maintenance threshold','0 = count OK','CB Count Threshold'],
  ];
  if (bf === 'transformer' || bf === 'incomer') {
    s.push(['BO','','Cooling Bank Start','BO CO.10','26-C1','SPCO','Fan/pump contactor','MV/LV TX may have forced cooling','0 = stopped','Cooling On']);
    s.push(['BO','','AVR Active Indication','BO CO.11','AVR','AVCO','Panel LED / SCADA','AVR auto mode','0 = manual','AVR Auto Active']);
    s.push(['BO','','OLTC Tap Position to SCADA','BO CO.12','TC-POS','ATCC','SCADA analogue output','','Numerical','–']);
  }
  if (bf === 'feeder') {
    s.push(['BO','','Recloser Lockout Indication (to DMS)','BO CO.10','79-LO','RREC','DMS / SCADA','Persistent fault; visible on DMS feeder schematic','0 = normal','AR Lockout']);
  }
  if (bf === 'motor') {
    s.push(['BO','','Motor Running Indication','BO CO.10','52-RUN','GGIO','DCS / SCADA','','0 = stopped','Running']);
    s.push(['BO','','Thermal Capacity Remaining (%)','BO CO.11','49-REM','PTTR','DCS / SCADA','Remaining thermal capacity %','Numerical','< 10% alarm']);
  }
  if (bf === 'generator') {
    s.push(['BO','','Sync-Check OK (for paralleling)','BO CO.10','25-OK','RSYN','Sync panel / DCS','','0 = not in sync','In Sync']);
    s.push(['BO','','Export Power Setpoint to AVR','BO CO.11','P-SP','MMXU','AVR / governor','Active power dispatch setpoint','Numerical','–']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// GOOSE (IEC 61850) — MV networks use GOOSE for interlocking and intertrip
// ═══════════════════════════════════════════════════════════════════════════

function gooseFeeder(role) {
  return [
    ['GI','','CB Position XCBR.Pos (from C1 / MU)','GOOSE sub.','52','XCBR','C1 Bay Controller','Real-time CB status','stVal = open/closed','GOOSE timeout'],
    ['GI','','Isolator/Earth SW Positions (from C1)','GOOSE sub.','89','XSWI','C1 Bay Controller','Bay topology','stVal per switch','GOOSE timeout'],
    ['GI','','Bus-Zone Trip / Incomer Trip (intertrip)','GOOSE sub.','87B / 86-I','PTRC','Incomer IED','Upstream fault → trip feeder CB','stVal = 0 normal','Bus Trip GOOSE'],
    ['GI','','AR Inhibit (from hot-line workers / DMS)','GOOSE sub.','79-INH','RREC','C1 / DMS','Block AR via GOOSE','stVal = 0 enabled','AR Inhibited'],
    ['GI','','Adjacent Feeder Trip (for coordination)','GOOSE sub.','86F-adj','PTRC','Adjacent feeder IED','Blocking scheme coordination','stVal = 0 normal','Adjacent Trip'],
    role==='main'
      ? ['GI','','Backup IED Health (from P2/C1)','GOOSE sub.','WDG','SPCO','P2 or C1 IED','Paired IED health','stVal = 1 healthy','GOOSE timeout']
      : ['GI','','P1 IED Health (from P1)','GOOSE sub.','WDG','SPCO','P1 IED','P2 monitors P1','stVal = 1 healthy','P1 GOOSE timeout'],
    ['GI','','VT Supervision Status (from VT bay)','GOOSE sub.','60-VTS','TVTR','VT bay IED','VT health GOOSE from dedicated VT bay','stVal = 0 healthy','VT GOOSE Fail'],
    ['GO','','IED Watchdog / Heartbeat','GOOSE pub.','WDG','SPCO','Station supervision','GOOSE heartbeat','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Feeder Trip Status PTRC.Tr','GOOSE pub.','86F-GEN','PTRC','C1 / DMS','All feeder trips','stVal = 0 normal','Trip GOOSE'],
    ['GO','','Blocking Signal to Upstream (BFPI)','GOOSE pub.','50BF-I','RBRF','Incomer IED','Blocks upstream OC timer; reverse-blocking scheme','stVal = 0 normal','Block GOOSE'],
    ['GO','','AR Status (In Progress / Lockout)','GOOSE pub.','79','RREC','DMS / SCADA','Real-time AR state','stVal per state','AR Status'],
    ['GO','','Feeder Energised Status','GOOSE pub.','Live','MMXU','Adjacent IEDs','Line live/dead status','stVal per state','Live Status'],
  ];
}

function gooseIncomer(role) {
  return [
    ['GI','','CB Position (from C1)','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Isolators / LV CB Positions','GOOSE sub.','89 / 52-LV','XSWI','C1','','stVal per switch','GOOSE timeout'],
    ['GI','','HV Side CB Trip (upstream intertrip)','GOOSE sub.','85-HV','PSCH','HV side IED','HV CB trip forwarded to MV','stVal = 0 normal','HV Intertrip'],
    ['GI','','Blocking from Downstream Feeders (reverse-blocking)','GOOSE sub.','50BF-I','RBRF','Feeder IEDs','Blocks incomer OC timer if feeder IED is clearing fault','stVal = 0 normal','Downstream Block'],
    ['GI','','VT Supervision','GOOSE sub.','60-VTS','TVTR','VT bay','','stVal = 0 healthy','VT GOOSE Fail'],
    ['GO','','IED Watchdog / Heartbeat','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Incomer Trip Published','GOOSE pub.','86I-GEN','PTRC','All feeders / C1 / DMS','Incomer trip → trip all outgoing feeders (optional)','stVal = 0 normal','Incomer Trip GOOSE'],
    ['GO','','Intertrip to Upstream HV CB','GOOSE pub.','85-HV-T','PSCH','HV side IED','TX fault → trip HV CB','stVal = 0 normal','HV Intertrip Out'],
    ['GO','','OLTC Tap Position','GOOSE pub.','TC-POS','ATCC','Paired Incomer IEDs / SCADA','Tap sync between parallel transformers','stVal numerical','Tap GOOSE'],
    ['GO','','Bus-Zone Protection (simplified via OC + timer)','GOOSE pub.','87B-MV','PTRC','All outgoing feeders','If fault is on incomer side of CB → bus zone trip','stVal = 0 normal','Bus Zone Trip'],
  ];
}

function gooseCoupler(role) {
  return [
    ['GI','','Coupler CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','BB1 / BB2 Voltage Status','GOOSE sub.','27/59','TVTR','VT bay','Live/dead detection for sync','stVal per threshold','VT Status GOOSE'],
    ['GI','','Bus-Zone Trip from Incomer','GOOSE sub.','87B-MV','PTRC','Incomer IED','','stVal = 0 normal','Bus Trip GOOSE'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Coupler Trip Published','GOOSE pub.','86C-GEN','PTRC','All bay IEDs','Coupler trip status','stVal = 0 normal','Trip GOOSE'],
    ['GO','','Sync-Check Status','GOOSE pub.','25','RSYN','Adjacent IEDs','Sync state published for close permissive chain','stVal per state','Sync Status'],
  ];
}

function gooseTransformer(role) {
  return [
    ['GI','','CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','LV CB Position','GOOSE sub.','52-LV','XCBR','LV protection IED / C1','','stVal per state','LV GOOSE fail'],
    ['GI','','Isolators &amp; Earth SW','GOOSE sub.','89','XSWI','C1','','stVal per switch','GOOSE timeout'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','TX Diff Trip (87T)','GOOSE pub.','87T','PDIF','C1 / LV IED','Intertrip to LV side','stVal = 0 normal','87T GOOSE'],
    ['GO','','LV CB Trip Command','GOOSE pub.','86-LV','PTRC','LV bay IED via GOOSE','Intertrip LV on MV fault','stVal = 0 normal','LV Trip GOOSE'],
    ['GO','','Thermal Alarm Status','GOOSE pub.','49','PTTR','C1 / SCADA','','stVal = 0 normal','Thermal GOOSE'],
  ];
}

function gooseCapBank(role) {
  return [
    ['GI','','CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Discharge Status','GOOSE sub.','89-QDC','XSWI','C1','Safety: from QA8','stVal per state','GOOSE timeout'],
    ['GI','','Bus Voltage Status (OV/UV)','GOOSE sub.','27/59','TVTR','VT bay','Controls switching logic','stVal per threshold','VTS GOOSE'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Cap Bank Trip Published','GOOSE pub.','86-GEN','PTRC','C1 / SCADA / voltage ctrl','','stVal = 0 normal','Trip GOOSE'],
    ['GO','','Bank Discharged Safety Status','GOOSE pub.','89-QDC','SPCO','C1 / safety interlock','Remote earthing interlock','stVal per state','Discharge Status'],
  ];
}

function gooseReactor(role) {
  return [
    ['GI','','CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','QC8 / QE Status','GOOSE sub.','89','XSWI','C1','Discharge/earth supervision','stVal per switch','GOOSE timeout'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','87R Trip','GOOSE pub.','87R','PDIF','C1','','stVal = 0 normal','87R GOOSE'],
    ['GO','','REF Trip','GOOSE pub.','64R','PDIF','C1','','stVal = 0 normal','64R GOOSE'],
  ];
}

function gooseMotor(role) {
  return [
    ['GI','','CB / Starter Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Process DCS – Start/Stop Command','GOOSE sub.','52-CMD','CSWI','Process DCS','DCS commands via GOOSE','stVal = 0 stop','DCS Cmd GOOSE'],
    ['GI','','Process Interlock (from DCS)','GOOSE sub.','52-IL','SPCO','Process DCS','','stVal = 0 blocked','Interlock GOOSE'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Motor Trip Published','GOOSE pub.','86M-GEN','PTRC','C1 / DCS','','stVal = 0 normal','Motor Trip GOOSE'],
    ['GO','','Motor Running Status','GOOSE pub.','52-RUN','GGIO','C1 / DCS','','stVal = 0 stopped','Running GOOSE'],
    ['GO','','Starts Inhibited (66)','GOOSE pub.','66','SPCO','C1 / DCS','','stVal = 0 OK','Inhibit GOOSE'],
    ['GO','','Thermal Status','GOOSE pub.','49','PTTR','C1 / DCS','','stVal per state','Thermal GOOSE'],
  ];
}

function gooseGenerator(role) {
  return [
    ['GI','','Gen. CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Field Breaker Position','GOOSE sub.','52-FB','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Bus Voltage (for sync)','GOOSE sub.','25','RSYN','VT bay','','stVal numerical','Sync GOOSE'],
    ['GI','','DSO/TSO External Trip Command','GOOSE sub.','86-DSO','PTRC','DNO/DSO interface','Trip command from grid operator','stVal = 0 normal','DSO Trip GOOSE'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Gen. Trip Published','GOOSE pub.','86G-GEN','PTRC','C1 / DMS / DSO','','stVal = 0 normal','Gen. Trip GOOSE'],
    ['GO','','Loss of Mains Detected','GOOSE pub.','81R','PTUF','C1 / DSO interface','Informs DSO of LOM event','stVal = 0 normal','LOM GOOSE'],
    ['GO','','Export Power Status','GOOSE pub.','P-exp','MMXU','DSO interface / DMS','Current export MW','stVal numerical','P GOOSE'],
  ];
}

function gooseEarthTX() {
  return [
    ['GI','','CB Position','GOOSE sub.','52','XCBR','C1','','stVal per state','GOOSE timeout'],
    ['GI','','Sustained EF Status (from feeders)','GOOSE sub.','64-SUST','SPCO','Feeder IEDs','Cumulative sustained EF across feeders','stVal = 0 normal','Sustained EF'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','Petersen Coil Tuning Status','GOOSE pub.','PC-TUN','SPCO','All feeders / C1','Tuning status to all feeder IEDs (affects 67N-W)','stVal = 1 in tune','PC Out of Tune'],
    ['GO','','Parallel Resistor Status','GOOSE pub.','PC-R','SPCO','Feeder IEDs','Signals resistor inserted → enables wattmetric EF','stVal per state','R Status'],
    ['GO','','Neutral Current Measurement (to SCADA/all IEDs)','GOOSE pub.','I_N','MMXU','SCADA / feeders','Current through NER/coil; diagnostic','stVal numerical','I_N > threshold'],
  ];
}

function gooseVTBay() {
  return [
    ['GI','','Busbar Isolator Positions','GOOSE sub.','89','XSWI','Adjacent bay IEDs','For BB1/BB2 zone identification','stVal per switch','GOOSE timeout'],
    ['GO','','VT Health Dataset – Published','GOOSE pub.','60-VTS','TVTR','ALL bay IEDs','CRITICAL: VT MCB/fuse status for all subscribers','stVal per winding','VT Fail GOOSE'],
    ['GO','','Bus Voltage Live/Dead Status (27/59)','GOOSE pub.','27/59','TVTR','Couplers / all bay IEDs','Live/dead detection for sync-check','stVal per threshold','Status GOOSE'],
    ['GO','','Residual Voltage U0 Status','GOOSE pub.','59N','TVTR','All protection IEDs','CRITICAL at MV: U0 for all EF protection','stVal numerical','U0 > threshold'],
    ['GO','','Frequency / ROCOF','GOOSE pub.','81/81R','MMXU','All IEDs / UFLS','System frequency reference','stVal numerical','f/ROCOF GOOSE'],
    ['GO','','Time Sync Status','GOOSE pub.','–','SPCO','All IEDs','GPS/IRIG-B status','Sync = 1','Sync GOOSE'],
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
  ];
}

// Enrich C1 GOOSE with topology publications
function gooseC1(baseGI, bf) {
  const gi = [
    ...baseGI,
    ['GI','','Protection Trip from P1 IED','GOOSE sub.','86F-GEN','PTRC','P1 Protection IED','C1 logs P1 trips and updates mimic','stVal = 0 normal','P1 Trip GOOSE'],
    ['GI','','Protection Trip from P2 IED (if present)','GOOSE sub.','86F-BK','PTRC','P2 Protection IED','C1 logs P2 backup trips','stVal = 0 normal','P2 Trip GOOSE'],
  ];
  const go = [
    ['GO','','IED Watchdog','GOOSE pub.','WDG','SPCO','Station','','stVal = 1 healthy','GOOSE timeout'],
    ['GO','','CB Position Dataset (XCBR)','GOOSE pub.','52','XCBR','P1/P2 IEDs','Topology publisher','stVal per state','CB GOOSE'],
    ['GO','','Isolator Topology Dataset (XSWI)','GOOSE pub.','89','XSWI','P1/P2 IEDs','Topology for interlocking in protection IEDs','stVal per switch','Topology GOOSE'],
    ['GO','','Interlocking Permit Result','GOOSE pub.','–','CSWI','Adjacent bay IEDs','Inter-bay interlocking','stVal per switch','Interlock GOOSE'],
    ['GO','','AR Inhibit Command','GOOSE pub.','79-INH','RREC','P1/P2 IEDs','From SCADA or keyswitch → all protection','stVal = 0 enabled','AR Inhibit GOOSE'],
  ];
  if (bf === 'transformer' || bf === 'incomer') {
    go.push(['GO','','OLTC Raise/Lower (from AVR)','GOOSE pub.','TC-UP/DN','ATCC','TX IED / OLTC relay','AVR via C1','stVal = 0 normal','OLTC GOOSE']);
  }
  return [...gi, ...go];
}

// ═══════════════════════════════════════════════════════════════════════════
// MEASURED VALUES (MMXU / MMTR) — MV metering and SCADA
// ═══════════════════════════════════════════════════════════════════════════

function mvFeeder(vl, full) {
  const s = [
    ['MV','','Feeder Current IL1 (RMS, primary A)','MMS Report','–','MMXU','SCADA / DMS','Primary feeder loading','0 – rated','> 1.2×In'],
    ['MV','','Feeder Current IL2','MMS Report','–','MMXU','SCADA / DMS','','',''],
    ['MV','','Feeder Current IL3','MMS Report','–','MMXU','SCADA / DMS','','',''],
    ['MV','','Residual Current I0 (A)','MMS Report','–','MMXU','SCADA','Earth fault indicator','~0 A balanced','> 5% In'],
    ['MV','','Negative Sequence I2 (% of I1)','MMS Report','46','MSQI','SCADA','Unbalance indicator','< 2%','> 5%'],
    ['MV','','Phase Voltage UL1 (primary V)','MMS Report','–','MMXU','SCADA / DMS','','Nominal Un','±10% Un'],
    ['MV','','Phase Voltage UL2','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','Phase Voltage UL3','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','Residual Voltage U0 (V)','MMS Report','59N','MMXU','SCADA / all IEDs','CRITICAL at MV: bus-wide zero-seq voltage','~0 V','> threshold'],
    ['MV','','Active Power P (kW)','MMS Report','–','MMXU','SCADA / DMS','Feeder load MW','Per load','> rating'],
    ['MV','','Reactive Power Q (kVAr)','MMS Report','–','MMXU','SCADA','','Per load','–'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA','Load PF','Per load','< 0.85'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA','','50.00 Hz','f alarm'],
    ['MV','','THD Voltage (%)','MMS Report','–','MMXU','SCADA / PQ','Power quality monitoring','< 8% (EN 50160)','> 8%'],
  ];
  if (full) {
    s.push(['MV','','Energy Import kWh (revenue)','MMS Report','–','MMTR','SCADA / Billing','Cumulative energy; class 0.5S or 0.2S','Cumulative','–']);
    s.push(['MV','','Energy Export kWh','MMS Report','–','MMTR','SCADA / Billing','For customer generation export','Cumulative','–']);
    s.push(['MV','','Reactive Energy kVArh','MMS Report','–','MMTR','SCADA / Billing','','Cumulative','–']);
    s.push(['MV','','Peak Demand (kW) – last 30 min','MMS Report','–','MMTR','SCADA / DMS','Rolling 30-min demand for capacity planning','Per period','> capacity']);
    s.push(['MV','','CB Operation Count','MMS Report','–','MMTR','SCADA / maint.','','Cumulative','> maint. threshold']);
    s.push(['MV','','AR Operation Count (per shot level)','MMS Report','–','MMTR','SCADA / DMS','Cumulative AR operations; feeder reliability stats','Cumulative','–']);
  }
  // Voltage-dependent additional measured values
  if (parseInt(vl) >= 20 &amp;&amp; full) {
    s.push(['MV','','Individual Harmonics H2–H13 (per IEC 61000-4-7)','MMS Report','–','MMXU','SCADA / PQ','Detailed harmonic spectrum for 20 kV+ (larger loads, PQ obligations)','Per harmonic','> EN 50160 limits']);
    s.push(['MV','','Voltage Unbalance Factor (VUF, %)','MMS Report','47','MSQI','SCADA / PQ','Negative-seq / positive-seq ratio','< 2%','> 2%']);
  }
  if (parseInt(vl) >= 33 &amp;&amp; full) {
    s.push(['MV','','Line Current Unbalance I2/I1 (%)','MMS Report','46','MSQI','SCADA','Asset condition indicator on long 33 kV lines','< 5%','> 10%']);
    s.push(['MV','','Feeder Loss Estimate (kW losses)','MMS Report','–','MMXU','DMS / loss management','Cable/line losses estimation; 33 kV sub-transmission KPI','Per load','–']);
    s.push(['MV','','Revenue Energy – Class 0.2S (kWh, metrological)','MMS Report','–','MMTR','Billing (settlement grade)','33 kV revenue metering: IEC 62053-22 class 0.2S required','Cumulative','–']);
  }
  return s;
}

function mvIncomer(vl, full) {
  const s = [...mvFeeder(vl, full)];
  // Replace/extend with TX-specific
  s.push(['MV','','Incomer TX Loading % (of nameplate MVA)','MMS Report','–','MMXU','SCADA / DMS','TX loading for capacity management','0–100%','> 100%']);
  s.push(['MV','','OLTC Tap Position','MMS Report','–','ATCC','SCADA / AVR','Tap indication','Nominal','End-stop']);
  s.push(['MV','','TX V/Hz Ratio (pu)','MMS Report','24','PVPH','SCADA','Overflux monitoring','≤ 1.05 pu','> 1.05']);
  s.push(['MV','','Top-Oil Temperature (°C)','MMS Report','49','PTTR','SCADA','','< 80°C','> 80°C']);
  s.push(['MV','','Winding Hot-Spot Temperature (°C)','MMS Report','49W','PTTR','SCADA','','< 98°C','> 98°C']);
  return s;
}

function mvCoupler() {
  return [
    ['MV','','Coupler Current IL1 (A)','MMS Report','–','MMXU','SCADA','Inter-section flow','Per flow','> rating'],
    ['MV','','Coupler Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Coupler Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Active Power through Coupler (kW)','MMS Report','–','MMXU','SCADA','Flow direction','Per flow','–'],
    ['MV','','BB1 Voltage UL1 (V)','MMS Report','–','MMXU','SCADA','','Nominal Un','±10% Un'],
    ['MV','','BB2 Voltage UL1 (V)','MMS Report','–','MMXU','SCADA','','Nominal Un','±10% Un'],
    ['MV','','Frequency BB1 (Hz)','MMS Report','81','MMXU','SCADA','','50.00 Hz',''],
    ['MV','','Frequency BB2 (Hz)','MMS Report','81','MMXU','SCADA','','50.00 Hz',''],
    ['MV','','Phase Angle Δφ BB1–BB2 (°)','MMS Report','25','RSYN','SCADA','Sync-check monitoring','< 10°','> 10°'],
    ['MV','','Voltage Difference ΔU (%)','MMS Report','25','RSYN','SCADA','','< 10%','> 10%'],
  ];
}

function mvTransformer(vl, full) {
  return mvIncomer(vl, full);
}

function mvCapBank(full) {
  const s = [
    ['MV','','Bank Current IL1 (A)','MMS Report','–','MMXU','SCADA','Bank loading','0 – rated','> rating'],
    ['MV','','Bank Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Bank Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Neutral Unbalance Current I_N (A)','MMS Report','60','MMXU','SCADA','Key condition indicator','< threshold','> threshold'],
    ['MV','','Bus Voltage UL1 (V)','MMS Report','–','MMXU','SCADA','','Nominal Un','OV / UV'],
    ['MV','','Reactive Power Q (kVAr, generated)','MMS Report','–','MMXU','SCADA / volt ctrl','Main operational quantity','Per system','> rating'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA','','50.00 Hz','f alarm'],
  ];
  if (full) {
    s.push(['MV','','Reactive Energy kVArh','MMS Report','–','MMTR','SCADA','Cumulative','Cumulative','–']);
    s.push(['MV','','CB Switching Count','MMS Report','–','MMTR','SCADA','Duty count','Cumulative','> design']);
    s.push(['MV','','Fuse Failure Count (cumulative)','MMS Report','60','MMXU','IED HMI / SCADA','Cumulative fuse failures','0','> design']);
  }
  return s;
}

function mvReactor(full) {
  const s = [
    ['MV','','Reactor Current IL1 (A)','MMS Report','–','MMXU','SCADA','','0 – rated','> rating'],
    ['MV','','Reactor Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Reactor Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Reactive Power Q Absorbed (kVAr)','MMS Report','–','MMXU','SCADA','','Per system','> rating'],
    ['MV','','Winding Temperature (°C)','MMS Report','49','PTTR','SCADA','','< 98°C','> 98°C'],
  ];
  if (full) s.push(['MV','','Reactive Energy Absorbed kVArh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
  return s;
}

function mvMotor(full) {
  const s = [
    ['MV','','Motor Current IL1 (A)','MMS Report','–','MMXU','SCADA / DCS','','0 – rated','> 1.2×In'],
    ['MV','','Motor Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Motor Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Residual Current I0 (A)','MMS Report','–','MMXU','SCADA','','~0 A','> 5% In'],
    ['MV','','NPS Current I2 (% rated)','MMS Report','46','MSQI','SCADA','','< 10%','> 10%'],
    ['MV','','Terminal Voltage UL1 (V)','MMS Report','–','MMXU','SCADA / DCS','','Nominal Un','±10%'],
    ['MV','','Active Power P (kW)','MMS Report','–','MMXU','SCADA / DCS','Motor load','Per load','> rating'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA','','~0.85–0.95','< 0.80'],
    ['MV','','Thermal Image / Capacity Used (%)','MMS Report','49','PTTR','DCS / SCADA','IED thermal model state','0–100%','> 100% = trip'],
    ['MV','','Remaining Starts (66)','MMS Report','66','MMXU','DCS','Available starts before thermal inhibit','Per design','At limit'],
    ['MV','','Run Hours (cumulative)','MMS Report','–','MMTR','DCS / maint.','','Cumulative','> maint.'],
  ];
  if (full) {
    s.push(['MV','','Energy Consumed kWh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
    s.push(['MV','','Start Count (cumulative)','MMS Report','–','MMTR','DCS','','Cumulative','> design']);
  }
  return s;
}

function mvGenerator(vl, full) {
  const s = [
    ['MV','','Gen. Current IL1 (A)','MMS Report','–','MMXU','SCADA / DSO','','0 – rated','> rating'],
    ['MV','','Gen. Current IL2','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Gen. Current IL3','MMS Report','–','MMXU','SCADA','','',''],
    ['MV','','Terminal Voltage UL1 (V)','MMS Report','–','MMXU','SCADA / AVR','','Nominal Un','±5% Un'],
    ['MV','','Active Power P (kW, exported)','MMS Report','–','MMXU','SCADA / DSO','Export MW','Per dispatch','> rated'],
    ['MV','','Reactive Power Q (kVAr)','MMS Report','–','MMXU','SCADA / DSO','Q output per grid code','Per setpoint','> capability'],
    ['MV','','Power Factor cos φ','MMS Report','–','MMXU','SCADA','Grid code PF limits','Per code','Out of range'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA','Grid frequency','50.00 Hz','f alarm'],
    ['MV','','ROCOF (Hz/s)','MMS Report','81R','MMXU','SCADA / DSO','Loss of mains sensitivity','~0','> threshold'],
    ['MV','','V/Hz Ratio (pu)','MMS Report','24','PVPH','SCADA','Overflux','≤ 1.05','> 1.05'],
  ];
  if (full) {
    s.push(['MV','','Energy Exported kWh','MMS Report','–','MMTR','SCADA / Billing / DSO','Revenue metering (class 0.5S or 0.2S)','Cumulative','–']);
    s.push(['MV','','Reactive Energy Exported kVArh','MMS Report','–','MMTR','SCADA','','Cumulative','–']);
    s.push(['MV','','Generator Availability (% monthly)','MMS Report','–','MMXU','SCADA / asset','','~100%','< 95%']);
  }
  return s;
}

function mvEarthTX(full) {
  return [
    ['MV','','Earthing TX Phase Current IL1 (A)','MMS Report','–','MMXU','SCADA','Normal operation near zero','0','> threshold'],
    ['MV','','Neutral Current I_N (through NER/coil, A)','MMS Report','–','MMXU','SCADA / all IEDs','CRITICAL: EF current path','0 – rated','Rising = EF'],
    ['MV','','Neutral Voltage U_N (across NER, V)','MMS Report','–','MMXU','SCADA','Neutral displacement','~0','> threshold'],
    ['MV','','NER Temperature (°C)','MMS Report','49-NER','PTTR','SCADA','Thermal monitoring','< alarm','> alarm'],
    ['MV','','Petersen Coil Detuning Factor (ν)','MMS Report','PC-TUN','MMXU','SCADA','Coil tuning error; ideally = 0','|ν| < 5%','> 5%'],
    ['MV','','Petersen Coil Tap Position','MMS Report','PC-TAP','MMXU','SCADA','','Numerical','–'],
    ['MV','','Active Component of I_N (for wattmetric)','MMS Report','67N-W','MMXU','SCADA / feeders','Active current for faulty-feeder detection','~0','> threshold'],
    ['MV','','Bus Voltage UL1 (V)','MMS Report','–','MMXU','SCADA','','Nominal Un','±10%'],
    ['MV','','System Frequency (Hz)','MMS Report','81','MMXU','SCADA','','50.00 Hz','f alarm'],
  ];
}

function mvVTBay(vl) {
  const s = [
    ['MV','','Bus Voltage UL1 (primary V)','MMS Report','–','MMXU','SCADA','Station voltage reference','Nominal Un','±10% Un'],
    ['MV','','Bus Voltage UL2','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','Bus Voltage UL3','MMS Report','–','MMXU','SCADA','','Nominal Un',''],
    ['MV','','Residual Voltage U0 (V)','MMS Report','59N','MMXU','SCADA / all IEDs','CRITICAL at MV','~0','> threshold'],
    ['MV','','Negative Seq. Voltage V2 (V)','MMS Report','47','MSQI','SCADA','Unbalance','~0','> 2% Un'],
    ['MV','','Positive Seq. Voltage V1 (V)','MMS Report','–','MMXU','SCADA','Fundamental','Nominal','< 0.95 Un'],
    ['MV','','System Frequency f (Hz)','MMS Report','81','MMXU','SCADA / all IEDs','','50.00 Hz','f alarm'],
    ['MV','','ROCOF (Hz/s)','MMS Report','81R','MMXU','SCADA / UFLS','','~0','> threshold'],
    ['MV','','THD Voltage (%)','MMS Report','–','MMXU','SCADA / PQ','EN 50160 compliance monitoring','< 8%','> 8%'],
    ['MV','','5th Harmonic V5 (%)','MMS Report','–','MMXU','SCADA / PQ','','< 6%','> 6%'],
    ['MV','','7th Harmonic V7 (%)','MMS Report','–','MMXU','SCADA / PQ','','< 5%','> 5%'],
    ['MV','','Flicker Pst (short-term, EN 61000-4-15)','MMS Report','–','MMXU','SCADA / PQ','Voltage flicker severity index','< 1.0','> 1.0'],
    ['MV','','Voltage Dips / Sags Counter','MMS Report','–','MMTR','SCADA / PQ','Event counter','Cumulative','–'],
    ['MV','','Metering Voltage UL1 (revenue grade)','MMS Report','–','MMXU','Billing','From class 0.5S/0.2S winding','Nominal Un','MCB trip'],
    ['MV','','Metering Voltage UL2','MMS Report','–','MMXU','Billing','','Nominal Un',''],
    ['MV','','Metering Voltage UL3','MMS Report','–','MMXU','Billing','','Nominal Un',''],
  ];
  if (parseInt(vl) >= 20) {
    s.push(['MV','','Individual Harmonics H2–H25 (full spectrum, IEC 61000-4-7)','MMS Report','–','MMXU','SCADA / PQ','Full harmonic spectrum per IEC 61000-4-7 class A','Per harmonic','> EN 50160']);
    s.push(['MV','','Flicker Plt (long-term 2h, EN 61000-4-15)','MMS Report','–','MMXU','SCADA / PQ','Long-term flicker severity','< 0.8','> 0.8']);
  }
  if (parseInt(vl) >= 33) {
    s.push(['MV','','Synchrophasor Voltage Magnitude (pu)','MMS Report','–','MMXU','WAMS / PMU','IEEE C37.118 synchrophasor at 50 Hz reporting rate','1.00 pu','Dip/swell']);
    s.push(['MV','','Synchrophasor Voltage Angle (deg UTC)','MMS Report','–','MMXU','WAMS / PMU','GPS-timestamped phasor angle','UTC ref','Angle jump']);
    s.push(['MV','','PMU-class System Frequency (Hz, 50 Hz rate)','MMS Report','81','MMXU','WAMS / PMU','High-resolution PMU frequency for WAMS','50.00 Hz','f alarm']);
    s.push(['MV','','EN 50160 Compliance Index (weekly %)','MMS Report','–','MMTR','PQ / regulator reporting','Weekly compliance for regulatory reporting','95% target','< compliance']);
  }
  return s;
}
// ═══════════════════════════════════════════════════════════════════════════
// IED ASSEMBLY
// ═══════════════════════════════════════════════════════════════════════════

function buildIEDs(vl, ne, pa, bf, sa) {
  // ── Dispatch tables ─────────────────────────────────────────────────────
  const _ai = {
    feeder:()=>aiFeeder(vl,ne), incomer:()=>aiIncomer(vl,ne),
    coupler:()=>aiCoupler(), transformer:()=>aiTransformer(vl,ne),
    capbank:()=>aiCapBank(), reactor:()=>aiReactor(),
    motor:()=>aiMotor(vl), generator:()=>aiGenerator(vl,ne),
    earth_tx:()=>aiEarthTX(), vtbay:()=>aiVTBay(vl),
  };
  const _bp = {
    feeder:()=>biProtFeeder(vl,ne), incomer:()=>biProtIncomer(vl,ne),
    coupler:()=>biProtCoupler(), transformer:()=>biProtTransformer(vl,ne),
    capbank:()=>biProtCapBank(), reactor:()=>biProtReactor(),
    motor:()=>biProtMotor(), generator:()=>biProtGenerator(vl,ne),
    earth_tx:()=>biProtEarthTX(), vtbay:()=>biProtVTBay(),
  };
  const _boM = {
    feeder:()=>boFeeder(vl,ne,'main'), incomer:()=>boIncomer(vl,ne,'main'),
    coupler:()=>boCoupler('main'), transformer:()=>boTransformer('main'),
    capbank:()=>boCapBank('main'), reactor:()=>boReactor('main'),
    motor:()=>boMotor('main'), generator:()=>boGenerator('main'),
    earth_tx:()=>boEarthTX('main'), vtbay:()=>boVTBay(),
  };
  const _boB = {
    feeder:()=>boFeeder(vl,ne,'backup'), incomer:()=>boIncomer(vl,ne,'backup'),
    coupler:()=>boCoupler('backup'), transformer:()=>boTransformer('backup'),
    capbank:()=>boCapBank('backup'), reactor:()=>boReactor('backup'),
    motor:()=>boMotor('backup'), generator:()=>boGenerator('backup'),
    earth_tx:()=>boEarthTX('backup'), vtbay:()=>boVTBay(),
  };
  const _g = {
    feeder:()=>gooseFeeder('main'), incomer:()=>gooseIncomer('main'),
    coupler:()=>gooseCoupler('main'), transformer:()=>gooseTransformer('main'),
    capbank:()=>gooseCapBank('main'), reactor:()=>gooseReactor('main'),
    motor:()=>gooseMotor('main'), generator:()=>gooseGenerator('main'),
    earth_tx:()=>gooseEarthTX(), vtbay:()=>gooseVTBay(),
  };
  const _mvF = {
    feeder:()=>mvFeeder(vl,true), incomer:()=>mvIncomer(vl,true),
    coupler:()=>mvCoupler(), transformer:()=>mvTransformer(vl,true),
    capbank:()=>mvCapBank(true), reactor:()=>mvReactor(true),
    motor:()=>mvMotor(true), generator:()=>mvGenerator(vl,true),
    earth_tx:()=>mvEarthTX(true), vtbay:()=>mvVTBay(vl),
  };
  const _mvP = {
    feeder:()=>mvFeeder(vl,false), incomer:()=>mvIncomer(vl,false),
    coupler:()=>mvCoupler(), transformer:()=>mvTransformer(vl,false),
    capbank:()=>mvCapBank(false), reactor:()=>mvReactor(false),
    motor:()=>mvMotor(false), generator:()=>mvGenerator(vl,false),
    earth_tx:()=>mvEarthTX(false), vtbay:()=>mvVTBay(vl),
  };

  const AI   = (_ai[bf]||_ai.feeder)();
  const CB   = biCB(pa,bf,vl);
  const SW   = biSW(pa,bf);
  const BP   = (_bp[bf]||_bp.feeder)();
  const BCo  = biControl(bf,pa);
  const BO_M = (_boM[bf]||_boM.feeder)();
  const BO_B = (_boB[bf]||_boB.feeder)();
  const BO_C = boControl(bf);
  const G    = (_g[bf]||_g.feeder)();
  const MV_F = (_mvF[bf]||_mvF.feeder)();
  const MV_P = (_mvP[bf]||_mvP.feeder)();

  // Function label lists per bay type
  const FN = {
    feeder:{
      common:['50/51 Phase OC','50N/51N EF','46 NSC / Broken Conductor','27/59 UV/OV','79 Auto-Reclose','CLP Cold Load Pickup','AFD Arc-Flash'],
      petersen:['67N-W Wattmetric EF','59N Neutral Disp.','50/51 OC','46','79','AFD'],
      isolated:['67N-W Directional EF','59N Neutral Disp.','50/51','27/59','AFD'],
    },
    incomer:['87T TX Diff.','64W-MV REF','50/51/51N','49 Thermal','81U UFLS','ATCC OLTC / AVR','AFD'],
    coupler:['50/51 OC','50N/51N EF','25 Sync-Check','AFD'],
    transformer:['87T Diff.','51/51N','49 Thermal','24 V/Hz','ATCC OLTC','AFD'],
    capbank:['50/51 OC','60 Unbalance','59 OV','27 UV','AFD'],
    reactor:['87R Diff.','64R REF','50/51','49 Thermal','AFD'],
    motor:['87M Diff.','64M REF','50/51/51-STL','49 Thermal RTD','46 NSC','48 Incomplete Seq.','66 Starts Counter','37 Underload','AFD'],
    generator:['87G Diff.','64F SEF','40 LOE','32 Rev. Power','46 NSC','51V','81 Freq.','81R ROCOF','78V Vector Shift','Grid Code (G59/G99/VDE-AR-N)','AFD'],
    earth_tx:['50/51 OC','49-NER Thermal','Petersen Coil Control','Sustained EF','AFD'],
    vtbay:['60-VTS Supervision','27/59 Bus Alarms','81/81R Frequency','THD/PQ Monitoring','GPS Time Sync'],
  };
  const FN_BK = {
    feeder:['50/51 Backup','50N/51N Backup','27/59','AFD Independent'],
    incomer:['50/51 Backup','51N Backup','49 Thermal','AFD'],
    coupler:['50/51 Backup','25 Sync Backup'],
    transformer:['50/51 Backup','51N','24 V/Hz','AFD'],
    capbank:['50/51 Backup','60 Unbalance Indep.','59 OV Backup'],
    reactor:['50/51 Backup','49 Thermal Backup'],
    motor:['50/51/51-STL','49 Thermal Indep.','46 NSC Backup'],
    generator:['51V Backup','64F SEF Indep.','49S Thermal','81/81R Indep.'],
    earth_tx:['50/51 Backup','49-NER'],
    vtbay:[],
  };
  const FN_C1 = {
    feeder:['CSWI Bay Control','MMXU Metering','MMTR Energy','IEC 61850 MMS','Recloser Control (DMS)','Interlocking','HMI'],
    incomer:['CSWI Bay Control','MMXU Metering','MMTR Revenue','ATCC AVR/OLTC','IEC 61850 MMS','Interlocking','HMI'],
    coupler:['CSWI Bay Control','MMXU','25 Sync-Check','IEC 61850 MMS','Interlocking'],
    transformer:['CSWI Bay Control','MMXU Metering','ATCC AVR','IEC 61850 MMS','Interlocking','HMI'],
    capbank:['CSWI Bay Control','MMXU','IEC 61850 MMS','Discharge Sequencing','Interlocking'],
    reactor:['CSWI Bay Control','MMXU','IEC 61850 MMS','Discharge Supervision'],
    motor:['CSWI Motor Control','MMXU','IEC 61850 MMS','DCS Interface','Thermal Management'],
    generator:['CSWI Bay Control','MMXU','MMTR Revenue','25 Sync-Check','DSO Interface','Grid Code'],
    earth_tx:['CSWI Bay Control','MMXU I_N','Petersen Coil Controller','Sustained EF Logic'],
    vtbay:['TVTR 60-VTS Publisher','MMXU Station Metering','81/ROCOF','PQ Monitoring','GPS Time Master'],
  };

  const fnP1 = (bf==='feeder' &amp;&amp; (ne==='petersen' || ne==='isolated'))
               ? FN.feeder[ne]
               : (bf==='feeder' ? FN.feeder.common : (FN[bf] || FN.feeder.common));
  const fnP2 = FN_BK[bf] || FN_BK.feeder;
  const fnC1 = FN_C1[bf] || FN_C1.feeder;

  // ── Assembly helper ─────────────────────────────────────────────────────
  const asm = (iedId, sections) => {
    const allSigs = sections.flatMap(s => s.sigs);
    const rn = renumber(allSigs);
    let idx = 0;
    return sections.map(sec => {
      const n = sec.sigs.length;
      const slice = rn.slice(idx, idx+n);
      idx += n;
      return { title: sec.title, sigs: px(slice, iedId) };
    });
  };

  const hasCB = (bf !== 'vtbay');

  // ── SINGLE IED (P&amp;C combined) ───────────────────────────────────────────
  if (sa === 'single_ied') {
    const secs = [
      ...(AI.length?[{ title:'ANALOGUE INPUTS — CT / VT', sigs: AI }]:[]),
      ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER', sigs: CB }]:[]),
      { title:'BINARY INPUTS — ISOLATORS, SWITCHES &amp; EARTHING', sigs: SW },
      { title:'BINARY INPUTS — PROTECTION COMMANDS', sigs: BP },
      { title:'BINARY INPUTS — BAY CONTROL', sigs: BCo },
      ...(BO_M.length?[{ title:'BINARY OUTPUTS — PROTECTION TRIP &amp; INDICATION', sigs: BO_M }]:[]),
      { title:'BINARY OUTPUTS — BAY CONTROL &amp; SUPERVISION', sigs: BO_C },
      { title:'GOOSE INPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GI') },
      { title:'GOOSE OUTPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GO') },
      { title:'MEASURED VALUES — MMS / SCADA', sigs: MV_F },
    ].filter(s=>s.sigs.length>0);
    return [{
      id:'P1C1', name:'P1C1 – COMBINED PROTECTION &amp; CONTROL IED',
      role:'Most common MV solution: all protection, control, metering and SCADA functions in one unit. Typical at distribution substations.',
      color:'#00d2f5', fns:[...fnP1, ...fnC1.slice(-3)],
      sections: asm('P1C1', secs)
    }];
  }

  // Shared P1/P2 sections
  const p1Secs = [
    ...(AI.length?[{ title:'ANALOGUE INPUTS — CT / VT (P1 dedicated)', sigs: AI }]:[]),
    ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER', sigs: CB }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES', sigs: SW },
    { title:'BINARY INPUTS — PROTECTION COMMANDS', sigs: BP },
    ...(BO_M.length?[{ title:'BINARY OUTPUTS — TRIP &amp; INDICATION', sigs: BO_M }]:[]),
    { title:'GOOSE INPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — PROTECTION ANALYSIS', sigs: MV_P },
  ].filter(s=>s.sigs.length>0);

  const BP_P2 = BP.map(s=>{const c=[...s];c[7]=`P2 INDEPENDENT PATH · ${c[7]||''}`.trim();return c;});
  const AI_P2 = AI.map(s=>{const c=[...s];c[6]=`P2: ${c[6]||''}`.trim();c[7]=`P2 INDEPENDENT CORE · ${c[7]||''}`.trim();return c;});
  const p2Secs = [
    ...(AI_P2.length?[{ title:'ANALOGUE INPUTS — CT / VT (P2 independent)', sigs: AI_P2 }]:[]),
    ...(hasCB?[{ title:'BINARY INPUTS — CIRCUIT BREAKER', sigs: CB }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES', sigs: SW },
    { title:'BINARY INPUTS — BACKUP PROTECTION COMMANDS', sigs: BP_P2 },
    ...(BO_B.length?[{ title:'BINARY OUTPUTS — BACKUP TRIP &amp; INDICATION', sigs: BO_B }]:[]),
    { title:'GOOSE INPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — IEC 61850', sigs: G.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — BACKUP MONITORING', sigs: MV_P },
  ].filter(s=>s.sigs.length>0);

  // C1 (standalone control IED for separated P+C or backup for main_backup)
  const c1BaseGI = G.filter(x=>x[0]==='GI');
  const c1GS = gooseC1(c1BaseGI, bf);
  const c1Secs = [
    ...(hasCB?[{ title:'BINARY INPUTS — CB STATUS (C1 supervision)', sigs: CB.slice(0,5) }]:[]),
    { title:'BINARY INPUTS — ISOLATORS &amp; SWITCHES (topology)', sigs: SW },
    { title:'BINARY INPUTS — BAY CONTROL', sigs: BCo },
    { title:'BINARY OUTPUTS — BAY CONTROL &amp; ALARMS', sigs: BO_C },
    { title:'GOOSE INPUTS — P1/P2 &amp; BB STATUS', sigs: c1GS.filter(x=>x[0]==='GI') },
    { title:'GOOSE OUTPUTS — CONTROL, TOPOLOGY &amp; COMMANDS', sigs: c1GS.filter(x=>x[0]==='GO') },
    { title:'MEASURED VALUES — FULL METERING SUITE', sigs: MV_F },
  ].filter(s=>s.sigs.length>0);

  // ── MAIN + BACKUP (P1 + C1) ────────────────────────────────────────────
  if (sa === 'main_backup') {
    // C1 has some backup protection in this mode (light OC/EF backup via 4th CT core)
    const c1_bk_bo = [
      ['BO','','Backup OC Phase Trip (C1)','BO BK.1','51','PTOC','CB trip via C1 (OR-gated)','Time-graded OC backup from C1','0 = normal','C1 OC Trip'],
      ['BO','','Backup Earth Fault Trip (C1)','BO BK.2','51N','PTOC','CB trip via C1','EF backup from C1','0 = normal','C1 EF Trip'],
    ];
    const c1SecsMB = [
      ...c1Secs.slice(0,3),
      { title:'BINARY OUTPUTS — BACKUP PROTECTION (C1)', sigs: c1_bk_bo },
      ...c1Secs.slice(3),
    ];
    return [
      { id:'P1', name:'P1 – MAIN PROTECTION IED',
        role:'Primary MV bay protection; dedicated CT/VT and trip coil. Supervised by C1.',
        color:'#ff5050', fns:fnP1, sections: asm('P1', p1Secs) },
      { id:'C1', name:'C1 – CONTROL IED (+ LIGHT BACKUP PROTECTION)',
        role:'Bay control, SCADA, interlocking, metering + time-graded OC/EF backup protection.',
        color:'#f5b800', fns:fnC1, sections: asm('C1', c1SecsMB) }
    ];
  }

  // ── SEPARATED P + C (P1 + C1 without C1 protection) ───────────────────
  if (sa === 'separated') {
    return [
      { id:'P1', name:'P1 – PROTECTION IED',
        role:'Dedicated MV protection IED. No control functions. Used on large MV substations where protection and control are strictly separated.',
        color:'#ff5050', fns:fnP1, sections: asm('P1', p1Secs) },
      { id:'C1', name:'C1 – BAY CONTROL UNIT (BCU)',
        role:'Bay Control Unit: SCADA gateway, interlocking, metering, HMI. No protection functions.',
        color:'#00c870', fns:fnC1, sections: asm('C1', c1Secs) }
    ];
  }
  return [];
}

// ═══════════════════════════════════════════════════════════════════════════
// VALIDATION &amp; ARCHITECTURE DESCRIPTION
// ═══════════════════════════════════════════════════════════════════════════

function validateConfig(vl, ne, pa, bf, sa) {
  const w = [];
  const v = parseInt(vl);

  // Earthing scheme compatibility
  if (ne === 'petersen' &amp;&amp; bf === 'feeder') w.push({t:'info',m:'ℹ Petersen coil earthing: feeder EF protection uses WATTMETRIC method (67N-W) with ring-type core-balance CT and open-delta VT. Time-graded 50N/51N will NOT work reliably. Central Petersen coil tuning and parallel resistor insertion are managed by the Earthing TX bay IED.'});
  if (ne === 'isolated' &amp;&amp; bf === 'feeder') w.push({t:'info',m:'ℹ Isolated neutral system: EF current is purely capacitive (small). Use sensitive directional EF (67N) with ring-type CT and open-delta VT. Risk of cross-country faults — monitor 59N neutral displacement carefully.'});
  if (ne === 'solid' &amp;&amp; v >= 20) w.push({t:'warn',m:'⚠ Solidly earthed neutral at 20 kV+ is unusual — produces very high earth fault currents (kA) and severe step/touch voltage problems. Verify earthing study results; resistance or resonant earthing is typically preferred at this voltage level.'});
  if (ne === 'petersen' &amp;&amp; bf !== 'earth_tx' &amp;&amp; bf !== 'feeder' &amp;&amp; bf !== 'vtbay' &amp;&amp; bf !== 'incomer') {
    w.push({t:'info',m:'ℹ Petersen coil network: bay types other than feeder have limited EF sensitivity — faults are detected system-wide via U0 and located via wattmetric analysis on feeders.'});
  }

  // Architecture compatibility
  if (pa === 'rmu' &amp;&amp; bf !== 'feeder' &amp;&amp; bf !== 'transformer') w.push({t:'warn',m:'⚠ Ring Main Unit (RMU) architecture typically only contains feeder and transformer bays. Other bay types are unusual in an RMU — verify your topology.'});
  if (pa === 'h_scheme' &amp;&amp; bf === 'coupler') w.push({t:'info',m:'ℹ H-Scheme already includes a tie CB between the two bus sections — the &quot;coupler&quot; bay function here represents that tie CB.'});
  if (pa === 'single' &amp;&amp; bf === 'coupler') w.push({t:'warn',m:'⚠ Single Busbar has no coupler. If you need to section the bus, select &quot;Single Bus + Section CB&quot; primary architecture instead.'});

  // Bay-specific notes
  if (bf === 'generator' &amp;&amp; v <= 11) w.push({t:'info',m:'ℹ MV distributed generation at 11 kV: typically CHP, biomass, small hydro (< 5 MW). Grid code compliance (UK ENA G59/G99, German VDE-AR-N 4110/4120, IEEE 1547) is mandatory. LOM detection (ROCOF or vector shift) is required; verify tuning against neighbouring generation.'});
  if (bf === 'generator' &amp;&amp; v >= 33) w.push({t:'info',m:'ℹ At 33 kV, distributed generators are typically larger (5-50 MW) — wind farms, biomass, industrial CHP. Subject to stricter DSO/TSO grid codes including fault ride-through (FRT) and dynamic voltage support. Verify compliance requirements.'});
  if (bf === 'motor') w.push({t:'info',m:'ℹ MV motor protection is critical in industrial installations. Verify CT knee-point voltage is adequate for starting current (typically 6-7× In for 10-15 s). Thermal model must be matched to motor thermal class.'});
  if (bf === 'capbank') w.push({t:'info',m:'ℹ MV capacitor bank: bank must be fully discharged (<50 V) before earth switch operation. H-bridge unbalance method requires midpoint connection and neutral CT. Inrush currents can be 5-10× In — pre-insertion reactor or pre-insertion resistor required.'});
  if (bf === 'earth_tx') w.push({t:'info',m:'ℹ Earthing transformer creates an artificial neutral for ungrounded/delta MV systems. Typically zigzag (Z0 impedance is high for normal operation, low for zero-sequence). NER or Petersen coil installed in neutral path. CRITICAL for personnel safety on ungrounded systems.'});
  if (bf === 'vtbay') w.push({t:'info',m:'ℹ VT Bay publishes bus voltage, U0 and VT supervision status via GOOSE to all bay IEDs. At MV, ensure open-delta U0 winding is available — it is essential for EF protection on all feeder/incomer IEDs.'});

  // SA / architecture compatibility
  if (sa === 'separated' &amp;&amp; bf === 'feeder') w.push({t:'info',m:'ℹ Separated Protection + Control is uncommon at MV distribution feeder level. Single IED is more economical and is the standard approach. Separated architecture is typically reserved for incomer, large motor, or generator bays.'});
  if (sa === 'main_backup' &amp;&amp; bf === 'feeder') w.push({t:'info',m:'ℹ Main + Backup at MV feeder is only economic for critical customers (hospitals, data centres, essential services). Single IED with built-in self-supervision is the norm for ordinary distribution feeders.'});
  if (sa === 'main_backup' &amp;&amp; bf === 'vtbay') w.push({t:'info',m:'ℹ VT Bay typically uses Single IED — it is a voltage publisher, not a protection device.'});

  return w;
}

function archDescription(vl, ne, pa, bf, sa) {
  const vlD = {
    '11': '<b>11 kV:</b> Legacy UK/Asia distribution voltage. Typically radial networks with overhead lines in rural areas, cable in urban areas. Earthing: often solidly earthed (legacy) or resistance earthed.',
    '20': '<b>20 kV:</b> European standard MV distribution voltage. Most common in continental Europe. Earthing: typically Petersen coil (DE, FR, AT, CH) or resistance earthed (UK, IT).',
    '33': '<b>33 kV:</b> Sub-transmission / large MV distribution. UK primary distribution, Asian sub-transmission. Often used for wind farms and large industrial supplies.'
  }[vl] || '';
  const neD = {
    solid:'<b>Solidly Earthed Neutral:</b> Neutral directly connected to earth. High earth fault currents (kA); simple EF protection (50N/51N); fast fault clearance but severe step/touch voltage. Mostly used for 11 kV or below.',
    nre:'<b>Resistance Earthed (NER):</b> Neutral connected via resistor (typically 300–1000 A limit). Controlled EF currents, 50N/51N still effective. Most common MV earthing approach in UK, North America, Italy.',
    petersen:'<b>Petersen Coil (Resonant Earthed):</b> Neutral via tuned inductor compensating network capacitance. EF current reduced to a few amps (self-extinguishing arcs on overhead lines). Requires WATTMETRIC earth fault (67N-W) with ring-CT + open-delta VT for faulty-feeder identification. Standard in DE, AT, CH, CZ, SK, HU, FR. Parallel resistor may be inserted for sustained EF.',
    isolated:'<b>Isolated Neutral (Ungrounded):</b> No intentional earth connection on neutral. EF current is purely capacitive (small). Operation can continue with first EF but voltage stress on healthy phases is √3×Un — risk of cross-country (second) fault. Directional EF (67N) via ring-CT and open-delta VT; 59N neutral displacement for detection. Legacy scheme; declining use.'
  }[ne] || '';
  const paD = {
    single:'<b>Single Busbar:</b> One main MV busbar; all bays connected via one CB each. Simplest and most economic. Loss of busbar = full station outage. Standard for distribution.',
    single_sec:'<b>Single Busbar + Section CB:</b> Busbar split into two sections via sectionaliser CB. Provides partial redundancy — loss of one section does not affect the other. Common at medium-size substations.',
    double:'<b>Double Busbar:</b> Two independent MV busbars (BB1 and BB2) with isolator selection. High flexibility; bays can be transferred between busbars. Used at larger MV substations serving dual HV incomers.',
    h_scheme:'<b>H-Scheme (Dual Incomer):</b> Two HV/MV transformer incomers each feeding a bus section, with tie CB between sections. Typical at secondary distribution substations with N-1 security. Compact and economical.',
    rmu:'<b>Ring Main Unit (RMU):</b> Ring-connected feeder network with load-break switches + single protected outgoing CB. Very compact; typical for urban distribution kiosks and customer connection points.'
  }[pa] || '';
  const bfD = {
    feeder:'<b>Outgoing Feeder Bay:</b> Distribution feeder to downstream network. Key protection: time-graded OC (50/51), EF (50N/51N or 67N-W depending on earthing), auto-reclose (overhead only), broken conductor (46BC), cold load pickup, arc-flash detection (AFD).',
    incomer:'<b>Incomer Bay:</b> From HV/MV step-down transformer. Includes transformer protection (87T differential, 64W REF, Buchholz, thermal) plus MV side OC/EF, V/Hz (24), under-frequency load shedding (81U), and OLTC voltage control.',
    coupler:'<b>Bus Coupler / Sectionaliser:</b> Connects two busbars/sections. Main protection is OC/EF with sync-check (25) for closing between live busbars.',
    transformer:'<b>MV/LV Transformer Bay:</b> MV side of distribution transformer. Protection: 87T differential, 51/51N, thermal, Buchholz. Coordinated with LV-side protection via intertrip.',
    capbank:'<b>Capacitor Bank Bay:</b> Power factor correction / reactive compensation. Unbalance (60) via H-bridge, OV/UV, OC. Pre-insertion for inrush limiting. Discharge supervision is safety-critical.',
    reactor:'<b>Shunt Reactor Bay:</b> Reactive compensation (rare at MV; more common on long MV cable networks). Protection: 87R differential, 64R REF, thermal.',
    motor:'<b>MV Motor Bay:</b> Large industrial HV motor (>1 MW). Protection: 87M differential, 64M REF, 51/51-STL stall, 49 thermal with RTDs, 46 NSC, 48 incomplete sequence, 66 starts counter, 37 underload. Process DCS interface.',
    generator:'<b>Distributed Generator Bay:</b> Embedded generation (CHP, biomass, solar via inverter, small hydro). Protection: 87G diff, 64F stator EF, 40 LOE, 32 reverse power, 46 NSC, 51V, 81/81R frequency/ROCOF, 78V vector shift. Grid code compliance (G59/G99, VDE-AR-N) is mandatory.',
    earth_tx:'<b>Earthing Transformer Bay:</b> Zigzag transformer creating an artificial neutral for ungrounded or delta systems. Hosts NER or Petersen coil. Includes thermal protection, sustained EF timer, and Petersen coil tuning controller.',
    vtbay:'<b>Measurement / VT Bay:</b> Busbar VT cubicle. Publishes bus voltage, U0 and VT supervision status via GOOSE to all bay IEDs. Often also hosts station metering, power quality monitoring (THD, flicker per EN 50160), and GPS/IRIG-B time master.'
  }[bf] || '';
  const saD = {
    single_ied:'<b>Single IED (P&amp;amp;C Combined):</b> One IED per bay handling all protection, control, metering and SCADA. Most common MV solution — economical and well-proven.',
    main_backup:'<b>Main + Backup (P1 + C1):</b> P1 = dedicated protection IED. C1 = bay control unit with light backup OC/EF protection on 4th CT core. Used on critical feeders, incomers, or large industrial connections.',
    separated:'<b>Separated Protection + Control (P1 + C1):</b> Two IEDs with strict functional separation — P1 is protection-only, C1 is Bay Control Unit (BCU). Common on large MV substations and in installations where protection and control are managed by different teams.'
  }[sa] || '';
  return [vlD, neD, paD, bfD, saD].filter(Boolean).join('<br><br>');
}

// ═══════════════════════════════════════════════════════════════════════════
// UI RENDERING
// ═══════════════════════════════════════════════════════════════════════════

const VL_LBL = {'11':'11 kV','20':'20 kV','33':'33 kV'};
const NE_LBL = {solid:'SOLIDLY EARTHED',nre:'RESISTANCE EARTHED',petersen:'PETERSEN COIL',isolated:'ISOLATED NEUTRAL'};
const PA_LBL = {single:'SINGLE BUSBAR',single_sec:'SINGLE BUS + SECTION',double:'DOUBLE BUSBAR',h_scheme:'H-SCHEME',rmu:'RING MAIN UNIT'};
const BF_LBL = {feeder:'FEEDER BAY',incomer:'INCOMER BAY',coupler:'BUS COUPLER',transformer:'MV/LV TRANSFORMER',capbank:'CAPACITOR BANK',reactor:'SHUNT REACTOR',motor:'MV MOTOR',generator:'DISTRIBUTED GENERATOR',earth_tx:'EARTHING TRANSFORMER',vtbay:'MEASUREMENT / VT BAY'};
const SA_LBL = {single_ied:'SINGLE IED (P&amp;C)',main_backup:'MAIN + BACKUP',separated:'SEPARATED P + C'};

function sel(el, key) {
  const grp = el.parentElement;
  grp.querySelectorAll('.opt').forEach(o=>o.classList.remove('on'));
  el.classList.add('on');
  cfg[key] = el.getAttribute('data-v');
  generate();
}

function generate() {
  IEDs = buildIEDs(cfg.vl, cfg.ne, cfg.pa, cfg.bf, cfg.sa);
  activeTab = 0;
  // Header
  document.getElementById('h-ttl').textContent = `${VL_LBL[cfg.vl]} · ${BF_LBL[cfg.bf]}`;
  document.getElementById('h-sub').textContent = `${NE_LBL[cfg.ne]} · ${PA_LBL[cfg.pa]} · ${SA_LBL[cfg.sa]}`;
  // Architecture description
  document.getElementById('arch-desc').innerHTML = archDescription(cfg.vl, cfg.ne, cfg.pa, cfg.bf, cfg.sa);
  // Warnings
  const warns = validateConfig(cfg.vl, cfg.ne, cfg.pa, cfg.bf, cfg.sa);
  document.getElementById('arch-warn').innerHTML = warns.map(w=>`<div class=&quot;warn ${w.t==='warn'?'w':'i'}&quot;>${w.m}</div>`).join('');
  updateStats();
  renderTabs();
  render();
}

function updateStats() {
  let total=0, hw=0, goose=0, mv=0;
  IEDs.forEach(ied => ied.sections.forEach(sec => sec.sigs.forEach(s => {
    total++;
    if (['AI','BI','BO'].includes(s[0])) hw++;
    if (['GI','GO'].includes(s[0])) goose++;
    if (s[0]==='MV') mv++;
  })));
  document.getElementById('s-total').textContent = total;
  document.getElementById('s-ieds').textContent = IEDs.length;
  document.getElementById('s-hw').textContent = hw;
  document.getElementById('s-goose').textContent = goose;
  document.getElementById('s-mv').textContent = mv;
}

function renderTabs() {
  const tabs = document.getElementById('tabs');
  tabs.innerHTML = IEDs.map((ied, i) => {
    const tot = ied.sections.reduce((a,s)=>a+s.sigs.length,0);
    return `<div class=&quot;tab ${i===activeTab?'on':''}&quot; onclick=&quot;switchTab(${i})&quot; style=&quot;border-top-color:${ied.color}&quot;><span class=&quot;tid&quot;>${ied.id}</span>${ied.name.replace(/^[^–]*–\s*/,'').split(' (')[0]}<span class=&quot;tcnt&quot;>${tot}</span></div>`;
  }).join('');
}

function switchTab(i) { activeTab = i; renderTabs(); render(); }

function hlEscape(s) {
  return (s==null?'':String(s)).replace(/&amp;/g,'&amp;amp;').replace(/</g,'&amp;lt;').replace(/>/g,'&amp;gt;').replace(/&quot;/g,'&amp;quot;');
}
function hl(text, q) {
  const safe = hlEscape(text);
  if (!q) return safe;
  const rx = new RegExp('(' + q.replace(/[.*+?^${}()|[\]\\]/g,'\\$&amp;') + ')', 'gi');
  return safe.replace(rx, '<span class=&quot;hi&quot;>$1</span>');
}

function render() {
  if (!IEDs.length) { document.getElementById('content').innerHTML=''; return; }
  const ied = IEDs[activeTab];
  const q = (document.getElementById('q').value || '').trim();
  const qLow = q.toLowerCase();
  let totSigs = 0;
  ied.sections.forEach(s => totSigs += s.sigs.length);
  // IED header
  let html = `<div class=&quot;ih&quot;>
    <div class=&quot;ih-i&quot;>
      <h3 style=&quot;color:${ied.color}&quot;>${ied.name}</h3>
      <div class=&quot;ih-r&quot;>${ied.role}</div>
      <div class=&quot;fnp&quot;>${ied.fns.map(f=>`<span class=&quot;fp&quot;>${f}</span>`).join('')}</div>
    </div>
    <div class=&quot;its&quot;>
      <div class=&quot;ts&quot;><div class=&quot;tsn&quot;>${totSigs}</div><div class=&quot;tsl&quot;>SIGNALS</div></div>
      <div class=&quot;ts&quot;><div class=&quot;tsn&quot;>${ied.sections.length}</div><div class=&quot;tsl&quot;>SECTIONS</div></div>
    </div>
  </div>`;
  // Sections
  ied.sections.forEach((sec, si) => {
    const filtered = sec.sigs.filter(s => {
      if (!typeFilter[s[0]]) return false;
      if (!qLow) return true;
      return s.some(f => String(f||'').toLowerCase().includes(qLow));
    });
    if (filtered.length === 0 &amp;&amp; qLow) return;
    html += `<div class=&quot;sh&quot; id=&quot;sh-${si}&quot; onclick=&quot;toggleSec(${si})&quot;>
      <span class=&quot;arw&quot;>▼</span>${sec.title}<span class=&quot;scnt&quot;>${filtered.length}/${sec.sigs.length}</span>
    </div>
    <div class=&quot;sb-body&quot; id=&quot;sb-${si}&quot;><div class=&quot;tw&quot;><table class=&quot;st&quot;>
      <thead><tr><th>TYPE</th><th>#</th><th>TAG</th><th>DESCRIPTION</th><th>TERMINAL / CH.</th><th>ANSI/IEC</th><th>LN (61850)</th><th>SOURCE / DEST</th><th>NOTES / CONDITION</th><th>NORMAL STATE</th><th>ALARM CONDITION</th></tr></thead><tbody>`;
    filtered.forEach((s, i) => {
      html += `<tr class=&quot;sr&quot;>
        <td><span class=&quot;tb ${s[0]}&quot;>${s[0]}</span></td>
        <td class=&quot;tag&quot;>${i+1}</td>
        <td class=&quot;tag&quot;>${hl(s[1],q)}</td>
        <td class=&quot;tdesc&quot;>${hl(s[2],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[3],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[4],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[5],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[6],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[7],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[8],q)}</td>
        <td class=&quot;tn&quot;>${hl(s[9],q)}</td>
      </tr>`;
    });
    html += `</tbody></table></div></div>`;
  });
  document.getElementById('content').innerHTML = html;
  // Restore heights after render
  document.querySelectorAll('.sb-body').forEach(b => b.style.maxHeight = b.scrollHeight + 'px');
}

function toggleSec(i) {
  const sh = document.getElementById('sh-'+i);
  const sb = document.getElementById('sb-'+i);
  if (sh.classList.contains('cl')) {
    sh.classList.remove('cl');
    sb.style.maxHeight = sb.scrollHeight + 'px';
  } else {
    sh.classList.add('cl');
    sb.style.maxHeight = '0';
  }
}
function expandAll() {
  document.querySelectorAll('.sh').forEach(sh => sh.classList.remove('cl'));
  document.querySelectorAll('.sb-body').forEach(sb => sb.style.maxHeight = sb.scrollHeight + 'px');
}
function collapseAll() {
  document.querySelectorAll('.sh').forEach(sh => sh.classList.add('cl'));
  document.querySelectorAll('.sb-body').forEach(sb => sb.style.maxHeight = '0');
}
function tf(btn) {
  const t = btn.getAttribute('data-t');
  typeFilter[t] = !typeFilter[t];
  btn.classList.toggle('off', !typeFilter[t]);
  render();
}
function tfAll() {
  Object.keys(typeFilter).forEach(k => typeFilter[k] = true);
  document.querySelectorAll('.ft').forEach(b => b.classList.remove('off'));
  render();
}

function exportCSV() {
  let csv = '\uFEFFIED ID,IED Name,Section,#,Type,Tag,Description,Terminal/Ch.,ANSI/IEC Fn,LN (61850),Source/Dest,Notes/Condition,Normal State,Alarm Condition\n';
  const esc = s => '&quot;' + String(s==null?'':s).replace(/&quot;/g,'&quot;&quot;') + '&quot;';
  IEDs.forEach(ied => {
    ied.sections.forEach(sec => {
      sec.sigs.forEach((s,i) => {
        csv += [ied.id, ied.name, sec.title, i+1, ...s].map(esc).join(',') + '\n';
      });
    });
  });
  const blob = new Blob([csv], {type:'text/csv;charset=utf-8'});
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = `MV_IED_Signals_${cfg.vl}kV_${cfg.ne}_${cfg.pa}_${cfg.bf}_${cfg.sa}.csv`;
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
}

// ── EPLAN device-import CSV (platform-specific relay I/O cards) ────────────
// Platforms:
//  generic  → X1(BI) / X2(BO) / X3(AI,AO) numbered terminal strips
//  rex670   → ABB REX670: BIM (16 BI/card), BOM (24 BO/card), MIM (6 AI/card)
//  sip5     → Siemens SIPROTEC 5: IO205 (12 BI + 16 BO shared card),
//             IO210 (4 analogue/transducer channels/card)
// Card types/counts verified against vendor hardware manuals. Exact rear
// terminal/pin numbers vary by connector type and order code — verify the
// physical pinout against the connection diagram for your ordered hardware
// before wiring. Neither platform offers a native analogue OUTPUT card;
// AO points are flagged in the Notes column rather than assigned a real card.
// GOOSE/measured-value points (GI/GO/MV) have no physical terminal.
// Import via: Project data > Devices > Import (Text/CSV), then map columns
// in the Field assignment dialog.
function exportEplanCSV() {
  if (!IEDs.length) { alert('Generate signals first.'); return; }
  const platform = (document.getElementById('eplanPlatform') || {}).value || 'generic';
  const esc = v => '&quot;' + String(v == null ? '' : v).replace(/&quot;/g, '&quot;&quot;') + '&quot;';
  let csv = 'Device Tag,Device Name,Section,I/O Card,Card Instance,Channel,Terminal Designation,Signal Type,Connection Point Tag,Function Text,Source/Destination,ANSI/IEC Function,LN (61850),Normal State,Alarm Condition,Notes\n';
  IEDs.forEach(ied => {
    const st = { bi: 0, bo: 0, ai: 0, biInst: 1, boInst: 1, aiInst: 1, s5Inst: 1, s5Bi: 0, s5Bo: 0 };
    ied.sections.forEach(sec => {
      sec.sigs.forEach(s => {
        const type = s[0], tag = s[1], desc = s[2], ansi = s[4] || '', ln = s[5] || '',
              srcDest = s[6] || '', notes = s[7] || '', normalState = s[8] || '', alarm = s[9] || '';
        let card = '', inst = '', ch = '', tdes = '', note2 = notes;
        if (platform === 'rex670') {
          if (type === 'BI') { st.bi++; if (st.bi > 16) { st.biInst++; st.bi = 1; } card = 'BIM'; inst = st.biInst; ch = 'BI' + st.bi; tdes = `BIM${inst}.${ch}`; }
          else if (type === 'BO') { st.bo++; if (st.bo > 24) { st.boInst++; st.bo = 1; } card = 'BOM'; inst = st.boInst; ch = 'BO' + st.bo; tdes = `BOM${inst}.${ch}`; }
          else if (type === 'AI' || type === 'AO') { st.ai++; if (st.ai > 6) { st.aiInst++; st.ai = 1; } card = 'MIM'; inst = st.aiInst; ch = 'AI' + st.ai; tdes = `MIM${inst}.${ch}`; if (type === 'AO') note2 = (note2 ? note2 + ' | ' : '') + 'REX670 has no analogue OUTPUT module — MIM is input-only, verify wiring'; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        } else if (platform === 'sip5') {
          if (type === 'BI') { st.s5Bi++; if (st.s5Bi > 12) { st.s5Inst++; st.s5Bi = 1; st.s5Bo = 0; } card = 'IO205'; inst = st.s5Inst; ch = 'BI' + st.s5Bi; tdes = `IO205-${inst}.${ch}`; }
          else if (type === 'BO') { st.s5Bo++; if (st.s5Bo > 16) { st.s5Inst++; st.s5Bo = 1; st.s5Bi = 0; } card = 'IO205'; inst = st.s5Inst; ch = 'BO' + st.s5Bo; tdes = `IO205-${inst}.${ch}`; }
          else if (type === 'AI' || type === 'AO') { st.ai++; if (st.ai > 4) { st.aiInst++; st.ai = 1; } card = 'IO210'; inst = st.aiInst; ch = 'AI' + st.ai; tdes = `IO210-${inst}.${ch}`; if (type === 'AO') note2 = (note2 ? note2 + ' | ' : '') + 'SIPROTEC 5 has no analogue OUTPUT card — IO210 is transducer-input only, verify wiring'; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        } else {
          if (type === 'BI') { st.bi++; card = 'X1'; ch = st.bi; tdes = 'X1:' + st.bi; }
          else if (type === 'BO') { st.bo++; card = 'X2'; ch = st.bo; tdes = 'X2:' + st.bo; }
          else if (type === 'AI' || type === 'AO') { st.ai++; card = 'X3'; ch = st.ai; tdes = 'X3:' + st.ai; }
          else { card = '—'; tdes = 'NO TERMINAL (soft/' + type + ')'; }
        }
        const row = [ied.id, ied.name, sec.title, card, inst, ch, tdes, type, tag, desc, srcDest, ansi, ln, normalState, alarm, note2].map(esc);
        csv += row.join(',') + '\n';
      });
    });
  });
  const blob = new Blob(['\uFEFF' + csv], { type: 'text/csv;charset=utf-8' });
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  const platTag = platform === 'rex670' ? 'REX670' : platform === 'sip5' ? 'SIP5' : 'Generic';
  a.download = `EPLAN_Import_MV_${platTag}_${cfg.vl}kV_${cfg.ne}_${cfg.pa}_${cfg.bf}_${cfg.sa}.csv`;
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(a.href);
}

// ═══════════════════════════════════════════════════════════════════════════
// SLD → JSON CONFIG GENERATOR  (IEC 81346-2 apparatus · RDS-PP · IEC 61850-6 refs)
// ═══════════════════════════════════════════════════════════════════════════
let SLD_BAYS = [];   // [{name, vl, ne, pa, bf, sa, id, iedNames}]

function vlCode(vl){ return ({'33':'M3','20':'M2','11':'M1'})[String(vl)] || ('M'+vl); }
function escRe(x){ return String(x).replace(/[.*+?^${}()|[\]\\]/g,'\\$&amp;'); }
function iedIdsFor(sa){ return sa==='single_ied'?['P1C1']:['P1','C1']; }
function sldEsc(v){ return String(v||'').replace(/&amp;/g,'&amp;amp;').replace(/&quot;/g,'&amp;quot;').replace(/</g,'&amp;lt;'); }

// ── Physical apparatus catalog for an MV bay (IEC 81346-2 designations) ─────
function bayApparatus(bf, pa){
  const A=[];
  const add=(id,role,sclType,ln,ansi,aka)=>{ if(A.some(x=>x.id===id)) return; A.push({id,role,sclType,ln:ln?[].concat(ln):[],ansi:ansi||'',aka:aka||''}); };
  const hasCB=(bf!=='vtbay');
  if(hasCB) add('QA1', bf==='motor'?'Motor Circuit Breaker (withdrawable)':bf==='rmu'?'Outgoing Circuit Breaker':'Circuit Breaker (withdrawable truck)','CBR','XCBR','52','CB');
  if(pa==='single'||pa==='single_sec') add('QB1','Busbar Disconnector','DIS','XSWI','89','Q1');
  else if(pa==='double'){ add('QB1','Busbar-1 Disconnector','DIS','XSWI','89','Q1'); add('QB2','Busbar-2 Disconnector','DIS','XSWI','89','Q2'); }
  else if(pa==='h_scheme'){ add('QB1','Bus Section-1 Selector','DIS','XSWI','89','Q1'); add('QB2','Bus Section-2 Selector','DIS','XSWI','89','Q2'); }
  else if(pa==='rmu'){ add('QB1','Ring Load-Break Switch-Disconnector 1','DIS','XSWI','89','QF1'); add('QB2','Ring Load-Break Switch-Disconnector 2','DIS','XSWI','89','QF2'); }
  switch(bf){
    case 'feeder':
      add('QB9','Feeder Cable Isolator','DIS','XSWI','89','QB'); add('QC9','Cable Earthing Switch','DIS','XSWI','89','QE');
      add('TA1','Feeder Current Transformer','CTR','TCTR','','CT'); add('TA2','Core-Balance / Sensitive-EF CT','CTR','TCTR','','I0-CB'); add('TV1','Busbar Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'incomer':
      add('T1','HV/MV Power Transformer','PTR','','','TX'); add('QB9','Incomer Isolator','DIS','XSWI','89','QB'); add('QC9','Incomer Earthing Switch','DIS','XSWI','89','QE');
      add('QA2','LV Circuit Breaker','CBR','XCBR','52','LV-CB'); add('TA9','MV Neutral / REF CT Point','CTR','TCTR','64W','IE-MV'); add('TA1','Incomer Current Transformer','CTR','TCTR','','CT'); add('TV1','Busbar Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'coupler':
      add('QC1','Bus Coupler Earthing Switch','DIS','XSWI','89','QE'); add('TA1','Coupler Current Transformer','CTR','TCTR','','CT'); break;
    case 'transformer':
      add('T1','MV/LV Distribution Transformer','PTR','','','TX'); add('QB9','Transformer Isolator','DIS','XSWI','89','QB'); add('QC9','Transformer Earthing Switch','DIS','XSWI','89','QE');
      add('QA2','LV Circuit Breaker','CBR','XCBR','52','LV-CB'); add('TA1','Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'capbank':
      add('C1','Capacitor Bank','CAP','','','C'); add('QB9','Bank Isolator','DIS','XSWI','89','QB'); add('QC9','Bank Earthing Switch','DIS','XSWI','89','QE');
      add('QA8','Discharge Contactor','CON','XSWI','89','QDC'); add('QB8','Neutral Isolator (H-bridge)','DIS','XSWI','89','HBN'); add('TA1','Current Transformer','CTR','TCTR','','CT'); break;
    case 'reactor':
      add('R1','Shunt Reactor','REA','','','R'); add('QB9','Reactor Isolator','DIS','XSWI','89','QB'); add('QC9','Reactor Earthing Switch','DIS','XSWI','89','QE');
      add('QC8','Reactor Discharge Switch','DIS','XSWI','89','QD'); add('TA1','Current Transformer','CTR','TCTR','','CT'); break;
    case 'motor':
      add('MA1','MV Motor','MOT','','','M'); add('QA1','Motor Starter Contactor','CON','XCBR','52','MST'); add('QB9','Motor Isolator','DIS','XSWI','89','QB'); add('QC9','Motor Earthing Switch','DIS','XSWI','89','QE');
      add('TA1','Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'generator':
      add('G1','Distributed Generator','GEN','','','G'); add('QA9','Field / Excitation Contactor','CBR','XCBR','52','FB'); add('QB9','Generator Isolator','DIS','XSWI','89','QB'); add('QC9','Generator Earthing Switch','DIS','XSWI','89','QE');
      add('QC0','Generator Neutral Earthing','DIS','XSWI','','GEN-N'); add('TA1','Current Transformer','CTR','TCTR','','CT'); add('TV1','Voltage Transformer','VTR','TVTR','','VT'); break;
    case 'earth_tx':
      add('T1','Earthing (Zig-Zag) Transformer','PTR','','','ETX'); add('RA1','Neutral Earthing Resistor / Petersen Coil','RES','','','NER'); add('QB9','Earthing TX Isolator','DIS','XSWI','89','QB'); add('QC9','Earthing TX Earth Switch','DIS','XSWI','89','QE'); add('TA1','Neutral Current Transformer','CTR','TCTR','','CT'); break;
    case 'vtbay':
      add('TV1','Busbar Voltage Transformer','VTR','TVTR','','VT'); add('QB9','VT Isolator','DIS','XSWI','89','QB'); add('QC9','VT Earthing Switch','DIS','XSWI','89','QE'); break;
  }
  return A;
}

// ── Heuristic: bind one signal tuple to its physical apparatus (or null) ────
function sldClassify(s, bf, pa, appIndex){
  const has=id=>!!appIndex[id];
  const t=s[0], ln=(s[5]||''), m=(s[4]||''), term=(s[3]||''), d=(s[2]||'');
  const hay=(m+' '+term+' '+d).toLowerCase();
  const H=re=>re.test(hay);
  if(H(/motor starter contactor|52-mst|starter contactor/) &amp;&amp; has('QAC')) return 'QAC';
  if(H(/field.*contactor|excitation contactor|52-fb/) &amp;&amp; has('QA9')) return 'QA9';
  if(H(/lv circuit breaker|52-lv/) &amp;&amp; has('QA2')) return 'QA2';
  if(ln==='XCBR' &amp;&amp; H(/52a|52b|cb-sc|cb-sp|cb-tp|truck|trolley|spring|\b43\b|door|pdm|sf6|heater|manual charging|pole gas/)) return has('QA1')?'QA1':null;
  if(H(/89-bb1|89-rng1|\bbb1\b|busbar 1|section-1|qf1|ring.*left/) &amp;&amp; has('QB1')) return 'QB1';
  if(H(/89-bb2|89-rng2|\bbb2\b|busbar 2|section-2|qf2|ring.*right/) &amp;&amp; has('QB2')) return 'QB2';
  if(H(/89-bb\b|busbar isolator|busbar disconnector/) &amp;&amp; has('QB1')) return 'QB1';
  if(H(/discharge contactor|89-qdc|\bqdc\b/) &amp;&amp; has('QDC')) return 'QDC';
  if(H(/discharge switch|89-qd\b|reactor discharge/) &amp;&amp; has('QD')) return 'QD';
  if(H(/neutral isolator|89-qn\b|h-bridge/) &amp;&amp; has('QB8')) return 'QB8';
  if(H(/ner shorting|neutral earthing resistor|petersen|\bner\b/) &amp;&amp; has('RN')) return 'RN';
  if(H(/gen.*neutral|neutral earth|89-nes/) &amp;&amp; has('QC0')) return 'QC0';
  if(H(/earth switch|earthing switch|89-es/)){ if(has('QC9')) return 'QC9'; if(has('QC1')) return 'QC1'; }
  if(H(/isolator qb|89-lb|feeder cable isolator|incomer isolator|tx isolator|transformer isolator|bank isolator|reactor isolator|motor isolator|generator isolator|earthing tx isolator|vt isolator/) &amp;&amp; has('QB9')) return 'QB9';
  if(ln==='TCTR' || (t==='AI' &amp;&amp; H(/current|il1|il2|il3|\bi0\b|residual current|holmgreen/))){
    if(H(/core.?balance|sensitive earth|i0-cb/) &amp;&amp; has('TA2')) return 'TA2';
    if(H(/neutral current|ie-mv|64w|\bref\b/) &amp;&amp; has('QC0')) return 'QC0';
    if(has('TA1')) return 'TA1';
  }
  if(ln==='TVTR' || (t==='AI' &amp;&amp; H(/voltage|ul1|ul2|ul3|\bu0\b|open.?delta|u12|u23|u31/))){ if(has('TV1')) return 'TV1'; }
  if(has('T1') &amp;&amp; H(/winding|oltc|tap|buchholz|thermal|hot-?spot|cooling|transformer|zig-?zag|dissolved gas/) &amp;&amp; !H(/isolator|earth/)) return 'T1';
  if(has('R1') &amp;&amp; H(/reactor/) &amp;&amp; !H(/isolator|earth|discharge/)) return 'R1';
  if(has('C1') &amp;&amp; H(/capacitor|\bcan\b|unbalance|bank overvolt/) &amp;&amp; !H(/isolator|contactor|earth/)) return 'C1';
  if(has('MA1') &amp;&amp; H(/motor|stator|rotor|\brtd\b|thermal|stall|start/)) return 'MA1';
  if(has('G1') &amp;&amp; H(/generator|stator|rotor|excitation|grid code|vector shift|rocof/)) return 'G1';
  if(t==='BO' &amp;&amp; H(/trip/)){ if(H(/\blv\b/) &amp;&amp; has('QA2')) return 'QA2'; if(has('QA1')) return 'QA1'; if(has('QAC')) return 'QAC'; }
  if(t==='BO' &amp;&amp; H(/close/) &amp;&amp; has('QA1')) return 'QA1';
  return null;
}

// ── Synthesize an IEC 61850-6 object reference for a signal ─────────────────
function sldDoDa(s){
  const t=s[0], ln=(s[5]||''), d=(s[2]||'').toLowerCase();
  if(t==='AI') return (ln==='TVTR'||/voltage|\bul|\bu0\b|open.?delta|u12|u23|u31/.test(d))?'Vol.instMag.f':'Amp.instMag.f';
  if(t==='MV'){
    if(/power factor|\bpf\b|cos/.test(d)) return 'TotPF.mag.f';
    if(/reactive|\bvar\b|mvar|kvar/.test(d)) return 'TotVAr.mag.f';
    if(/active power|\bmw\b|\bkw\b|\bwatt/.test(d)) return 'TotW.mag.f';
    if(/apparent|\bmva\b|\bkva\b/.test(d)) return 'TotVA.mag.f';
    if(/frequency|\bhz\b|rocof/.test(d)) return 'Hz.mag.f';
    if(/energy|\bwh\b|\bvarh\b|mwh|mvarh/.test(d)) return 'SupWh.actVal';
    if(/temperature|\btemp|thermal|hot-?spot|\brtd\b/.test(d)) return 'Tmp.instMag.f';
    if(/tap|oltc/.test(d)) return 'TapPos.valWTr.posVal';
    if(/thd|harmonic/.test(d)) return 'ThdAmp.mag.f';
    if(/current|\bamp|\bil/.test(d)) return 'A.phsA.cVal.mag.f';
    if(/voltage|\bkv\b|volt/.test(d)) return 'PhV.phsA.cVal.mag.f';
    return 'mag.f';
  }
  if(t==='BI') return ((ln==='XCBR'||ln==='XSWI') ? 'Pos.stVal' : 'Ind.stVal');
  if(t==='BO'){
    if(/trip/.test(d)) return 'Tr.general';
    if(/close/.test(d)) return 'OpCls.general';
    if(/open/.test(d)) return 'OpOpn.general';
    return 'Ind.stVal';
  }
  if(t==='GI'||t==='GO'){
    if(/trip/.test(d)) return 'Tr.general';
    if(ln==='XCBR'||ln==='XSWI') return 'Pos.stVal';
    return 'Ind.stVal';
  }
  return 'Ind.stVal';
}

// IEC 61850-7-4 conformance layer: corrects (LN class, DO.DA) pairs that the legacy
// generators emit but the 2007B4 NSD does not define. Ordered; first match wins.
var LNDO_FIX = [
 {k:'LGOS.Ind', ref:'St.stVal'},
 {k:'GGIO.Tr', ref:'Alm.stVal'},
 {k:'PDOP.Tr', ref:'Op.general'},
 {k:'PDOP.Ind', ref:'Str.general'},
 {k:'PVOC.Tr', ref:'Op.general'},
 {k:'PVOC.Ind', ref:'Str.general'},
 {k:'PSOF.Tr', ref:'Op.general'},
 {k:'PSOF.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'MSQI.A', m:/negative|i2/i, ref:'ImbNgA.instMag.f'},
 {k:'MSQI.A', ref:'ImbA.instMag.f'},
 {k:'MSQI.PhV', m:/negative|v2/i, ref:'ImbNgV.instMag.f'},
 {k:'MSQI.PhV', ref:'ImbV.instMag.f'},
 {k:'MSQI.AnIn', m:/negative|i2/i, ref:'ImbNgA.instMag.f'},
 {k:'MSQI.AnIn', m:/v2|voltage/i, ref:'ImbNgV.instMag.f'},
 {k:'MSQI.AnIn', ref:'ImbA.instMag.f'},
 {k:'MSQI.Ind', ref:'ImbNgA.instMag.f'},
 {k:'PSDE.Tr', ref:'Op.general'},
 {k:'PSDE.Ind', ref:'Str.general'},
 {k:'PSDE.A', ref:'FltA.instMag.f'},
 {k:'AVCO.Ind', m:/raise|lower/i, ref:'TapChg.valWTr.posVal'},
 {k:'AVCO.Ind', m:/setpoint/i, ref:'VolSpt.setMag.f'},
 {k:'AVCO.Ind', m:/lockout|out-of-range/i, ref:'Blk.stVal'},
 {k:'AVCO.Ind', ref:'Auto.stVal'},
 {k:'AVCO.Tr', ref:'Blk.stVal'},
 {k:'ARCO.Ind', m:/raise|lower/i, ref:'TapChg.valWTr.posVal'},
 {k:'ARCO.Ind', ref:'Auto.stVal'},
 {k:'MDIF.A', m:/restraint/i, ln:'PDIF', ref:'RstA.phsA.cVal.mag.f'},
 {k:'MDIF.A', ln:'PDIF', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.A', m:/restraint/i, ref:'RstA.phsA.cVal.mag.f'},
 {k:'PDIF.A', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.AnIn', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'PDIF.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PDIF.Tr', ref:'Op.general'},
 {k:'PDEF.Ind', ln:'PSDE', ref:'Str.general'},
 {k:'PDEF.Tr', ln:'PSDE', ref:'Op.general'},
 {k:'SPCO.AnIn', m:/h2|gas|ppm|dga/i, ln:'SIML', ref:'H2ppm.instMag.f'},
 {k:'SPCO.AnIn', m:/discharge|pc\b|pd /i, ln:'SPDC', ref:'AppPaDsch.instMag.f'},
 {k:'SPCO.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'SPCO.mag', m:/discharge|\bpc\b|\bpd\b/i, ln:'SPDC', ref:'AppPaDsch.instMag.f'},
 {k:'SPCO.mag', m:/h2|gas|ppm|dga|dissolved/i, ln:'SIML', ref:'H2ppm.instMag.f'},
 {k:'SPCO.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'SPCO.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'SPCO.Tr', ln:'GGIO', ref:'Alm.stVal'},
 {k:'TCTR.Amp', ref:'AmpSv.instMag.f'},
 {k:'TCTR.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'TVTR.Vol', ref:'VolSv.instMag.f'},
 {k:'TVTR.Ind', ref:'FuFail.stVal'},
 {k:'TVTR.OpOpn', ref:'FuFail.stVal'},
 {k:'TVTR.Tr', ref:'FuFail.stVal'},
 {k:'PTRC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'CSWI.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'CSWI.OpCls', m:/permit|interlock|enable/i, ln:'CILO', ref:'EnaCls.stVal'},
 {k:'CSWI.OpOpn', m:/permit|interlock|enable/i, ln:'CILO', ref:'EnaOpn.stVal'},
 {k:'RREC.Ind', m:/inhibit|block/i, ref:'Blk.stVal'},
 {k:'RREC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'RREC.OpCls', ref:'AutoRecSt.stVal'},
 {k:'PIOC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PIOC.Tr', ref:'Op.general'},
 {k:'PSCH.Ind', ref:'RxTr.general'},
 {k:'PSCH.Tr', ref:'TxTr.general'},
 {k:'RADR.Ind', ref:'ChTrg.stVal'},
 {k:'RBRF.Ind', m:/receive|rx/i, ln:'PSCH', ref:'RxBlk.general'},
 {k:'RBRF.Ind', m:/send|tx/i, ln:'PSCH', ref:'TxBlk.general'},
 {k:'RBRF.Ind', ref:'OpEx.general'},
 {k:'RBRF.Tr', ref:'OpEx.general'},
 {k:'RBRF.A', ln:'MMXU', ref:'A.phsA.cVal.mag.f'},
 {k:'PDIS.Tr', ref:'Op.general'},
 {k:'PDIS.Ind', m:/l2/i, ref:'Str.phsB'},
 {k:'PDIS.Ind', m:/l3/i, ref:'Str.phsC'},
 {k:'PDIS.Ind', m:/select|l1/i, ref:'Str.phsA'},
 {k:'PDIS.Ind', ref:'Str.general'},
 {k:'PDIS.AnIn', m:/reactance/i, ln:'RFLO', ref:'FltX.instMag.f'},
 {k:'PDIS.AnIn', ln:'RFLO', ref:'FltZ.cVal.mag.f'},
 {k:'PTOC.Tr', ref:'Op.general'},
 {k:'PTOC.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTOC.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTOV.Tr', ref:'Op.general'},
 {k:'PTOV.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTOV.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTUV.Tr', ref:'Op.general'},
 {k:'PTUV.Ind', m:/start|pickup/i, ref:'Str.general'},
 {k:'PTUV.Ind', ln:'GGIO', ref:'Ind.stVal'},
 {k:'PTUF.Tr', ref:'Op.general'},
 {k:'PTUF.Ind', ln:'PFRC', ref:'Str.general'},
 {k:'PVPH.Tr', ref:'Op.general'},
 {k:'PVPH.Ind', ref:'Str.general'},
 {k:'PVPH.Hz', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'PTTR.Tr', ref:'Op.general'},
 {k:'PTTR.Ind', m:/trip/i, ref:'Op.general'},
 {k:'PTTR.Ind', ref:'AlmThm.stVal'},
 {k:'PTTR.Amp', ref:'Tmp.instMag.f'},
 {k:'STMP.Amp', ref:'Tmp.instMag.f'},
 {k:'RPSB.Tr', ref:'Op.general'},
 {k:'RPSB.Ind', m:/block/i, ref:'Blk.stVal'},
 {k:'RPSB.Ind', ref:'Str.general'},
 {k:'RSYN.Ind', ref:'Rel.stVal'},
 {k:'RSYN.OpCls', ref:'Rel.stVal'},
 {k:'RSYN.AnIn', ref:'DifAngClc.instMag.f'},
 {k:'RSYN.Hz', ref:'DifHzClc.instMag.f'},
 {k:'RSYN.PhV', ref:'DifVClc.instMag.f'},
 {k:'SARC.Ind', ref:'FADet.stVal'},
 {k:'SARC.Tr', ln:'PTRC', ref:'Tr.general'},
 {k:'ATCC.Ind', ref:'TapPos.valWTr.posVal'},
 {k:'MMTR.TotVAr', m:/import/i, ref:'DmdVArh.actVal'},
 {k:'MMTR.TotVAr', m:/export/i, ref:'SupVArh.actVal'},
 {k:'MMTR.TotVAr', ref:'TotVArh.actVal'},
 {k:'MMTR.TotW', ln:'MMXU', ref:'MaxWPhs.instMag.f'},
 {k:'MMTR.AnIn', m:/wear|i.t\b|abras/i, ln:'SCBR', ref:'AccmAbr.instMag.f'},
 {k:'MMTR.AnIn', m:/count/i, ln:'XCBR', ref:'OpCnt.stVal'},
 {k:'MMTR.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMTR.TapPos', ln:'YLTC', ref:'OpCnt.stVal'},
 {k:'MMTR.PhV', ln:'GGIO', ref:'CntVal.actVal'},
 {k:'MMXU.Amp', ln:'MMDC', ref:'Amp.instMag.f'},
 {k:'MMXU.Vol', ln:'MMDC', ref:'Vol.instMag.f'},
 {k:'MMXU.AnIn', m:/negative|i2\b|unbalance/i, ln:'MSQI', ref:'ImbNgA.instMag.f'},
 {k:'MMXU.AnIn', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMXU.Ind', ref:'TotVAr.mag.f'},
 {k:'MMXU.TapPos', ln:'YLTC', ref:'TapPos.valWTr.posVal'},
 {k:'MMXU.ThdAmp', ln:'MHAI', ref:'HA.phsA.cVal.mag.f'},
 // DO-level 'mag' fallbacks: MV analog signals sldDoDa can't map to a specific DO
 {k:'MSQI.mag', ref:'ImbNgA.instMag.f'},
 {k:'PDIF.mag', ref:'DifAClc.phsA.cVal.mag.f'},
 {k:'RSYN.mag', ref:'DifAngClc.instMag.f'},
 {k:'PDIS.mag', m:/reactance|\bx\b/i, ln:'RFLO', ref:'FltX.instMag.f'},
 {k:'PDIS.mag', m:/resistance|\br\b/i, ln:'RFLO', ref:'FltR.instMag.f'},
 {k:'PDIS.mag', ln:'RFLO', ref:'FltZ.cVal.mag.f'},
 {k:'MMTR.mag', m:/i.?2t|wear|abras/i, ln:'SCBR', ref:'AccmAbr.instMag.f'},
 {k:'MMTR.mag', m:/\bcb\b|breaker|switching/i, ln:'XCBR', ref:'OpCnt.stVal'},
 {k:'MMTR.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'MMXU.mag', m:/vibration/i, ln:'SVBR', ref:'Vbr.instMag.f'},
 {k:'MMXU.mag', m:/flicker.*long|\bplt\b/i, ln:'MFLK', ref:'PhPlt.instMag.f'},
 {k:'MMXU.mag', m:/flicker|\bpst\b/i, ln:'MFLK', ref:'PhPst.instMag.f'},
 {k:'MMXU.mag', ln:'GGIO', ref:'AnIn.instMag.f'},
 {k:'XCBR.Ind', ref:'Pos.stVal'},
 {k:'XSWI.Ind', ln:'CSWI', ref:'OpCls.general'},
 {k:'XSWI.OpOpn', ln:'CSWI', ref:'OpOpn.general'}
];
function lndoFix(ln, doda, s){
  var key = ln + '.' + String(doda).split('.')[0], desc = (s &amp;&amp; s[2]) || '';
  for (var i = 0; i < LNDO_FIX.length; i++){
    var f = LNDO_FIX[i];
    if (f.k === key &amp;&amp; (!f.m || f.m.test(desc))) return { ln: f.ln || ln, doda: f.ref };
  }
  return { ln: ln, doda: doda };
}
function iec61850Ref(s, LD, apRef){
  let ln=s[5]||'';
  if(!ln){ const t=s[0]; ln = t==='AI'?'TCTR':t==='MV'?'MMXU':(apRef&amp;&amp;/^QA/.test(apRef))?'XCBR':(apRef&amp;&amp;/^Q[BC]/.test(apRef))?'XSWI':'GGIO'; }
  const fx=lndoFix(ln, sldDoDa(s), s); s._ln=fx.ln;
  let inst;
  if(fx.ln==='TCTR'||fx.ln==='TVTR'){
    // one LN instance per phase; the CT/VT itself is disambiguated by the apparatus prefix
    const dd=((s[2]||'')+' '+(s[3]||'')).toLowerCase();
    inst = /\bi0\b|\bu0\b|residual|neutral|holmgreen|\bearth\b|sensitive|core.?balance|open.?delta|\bi_?n\b|\bu_?n\b/.test(dd) ? 4
         : /\bil3\b|\bul3\b|\bl3\b/.test(dd) ? 3
         : /\bil2\b|\bul2\b|\bl2\b/.test(dd) ? 2 : 1;
    s._lnInst=inst;
  } else {
    const mm=String(apRef||'').match(/(\d+)\s*$/); inst=mm?parseInt(mm[1]):1;
  }
  return `${LD}/${fx.ln}${inst}.${fx.doda}`;
}

// Convert an IED {id,name,role,functions,logicalDevice,sections:[{title,sigs:[tuple]}]} → JSON object
function ipInc(base,n){ var p=String(base||'').split('.').map(Number); if(p.length!==4||p.some(isNaN)) p=[192,168,0,10]; var v=(p[0]*16777216+p[1]*65536+p[2]*256+p[3])+n; v=((v%4294967296)+4294967296)%4294967296; return [Math.floor(v/16777216)%256,Math.floor(v/65536)%256,Math.floor(v/256)%256,v%256].join('.'); }
function sldBaseIP(){ var el=document.getElementById('sld-ip'); var v=el&amp;&amp;el.value?el.value.trim():''; return v||'192.168.0.10'; }
function sldComputeIPs(){
  var base=sldBaseIP(), n=0, bayIP=[];
  var bays=SLD_BAYS.length?SLD_BAYS:[{vl:cfg.vl,pa:cfg.pa,sa:cfg.sa}];
  bays.forEach(function(b,i){ var m={}; iedIdsFor(b.sa).forEach(function(id){ m[id]=ipInc(base,n++); }); bayIP[i]=m; });
  return { bayIP:bayIP };
}
function sldUnitToJSON(unit, appIndex, bf, pa){
  const sections=unit.sections.map(sec=>({ title:sec.title, signals:sec.sigs.map(s=>{
    const ap = appIndex ? sldClassify(s,bf,pa,appIndex) : null;
    const _ref=iec61850Ref(s,unit.logicalDevice,ap);
    const sig={ id:s[1], type:s[0], tag:s[1], description:s[2], terminal:s[3], ansi:s[4]||'', ln:s._ln||s[5]||'',
      sourceDest:s[6]||'', notes:s[7]||'', normalState:s[8]||'', alarm:s[9]||'',
      apparatusRef:ap||null, iedRef:unit.id, iec61850Ref:_ref };
    if(ap &amp;&amp; appIndex &amp;&amp; appIndex[ap]) appIndex[ap].signals.push(sig.id);
    return sig;
  })}));
  return { id:unit.id, name:unit.name, vendor:unit.vendor||'', type:unit.type||'', ip:unit.ip||'', role:unit.role, functions:unit.functions||[], logicalDevice:unit.logicalDevice, sections };
}

// ── Assemble the full MV SLD JSON config ────────────────────────────────────
function buildSLD(){
  const stn=(document.getElementById('sld-station').value.trim())||'Substation';
  const pref=(document.getElementById('sld-rdspp').value.trim())||'=S1';
  const bayPrefix=document.getElementById('sld-prefix')?document.getElementById('sld-prefix').value.trim():'E';
  const cnt=u=>u.sections.reduce((a,se)=>a+se.signals.length,0);

  const IP=sldComputeIPs();

  const src=(SLD_BAYS.length?SLD_BAYS:[{name:BF_LBL[cfg.bf],vl:cfg.vl,ne:cfg.ne,pa:cfg.pa,bf:cfg.bf,sa:cfg.sa,iedMeta:{}}])
    .map((b,i)=>({ name:b.name||`${BF_LBL[b.bf]} ${i+1}`, vl:b.vl, ne:b.ne, pa:b.pa, bf:b.bf, sa:b.sa,
      iedMeta:b.iedMeta||{}, _i:i,
      id:(b.id&amp;&amp;String(b.id).trim())?String(b.id).trim():(bayPrefix+String(i+1).padStart(2,'0')) }));

  const groups={};
  src.forEach(b=>{ const key=b.vl+'|'+b.ne+'|'+b.pa; (groups[key]=groups[key]||[]).push(b); });

  const vls=Object.keys(groups).map(key=>{
    const parts=key.split('|'), vl=parts[0], ne=parts[1], pa=parts[2];
    const bays=groups[key].map(b=>{
      const bayRd=`${pref}=${vlCode(b.vl)}=${b.id}`;
      const ieds=buildIEDs(b.vl,b.ne,b.pa,b.bf,b.sa);
      const appIndex={}, appOut=[];
      bayApparatus(b.bf,b.pa).forEach(a=>{
        const o={id:a.id, designationIEC81346:a.id, role:a.role, sclType:a.sclType, ln:a.ln, ansi:a.ansi, aka:a.aka, rdspp:`${bayRd}-${a.id}`, signals:[]};
        appIndex[a.id]=o; appOut.push(o);
      });
      const iedOut=ieds.map(ied=>{
        const id=ied.id;
        const LD=(b.id+id).toUpperCase().replace(/[^A-Z0-9]/g,'');
        const meta=(b.iedMeta &amp;&amp; b.iedMeta[id]) || {};
        const dip=(IP.bayIP[b._i]&amp;&amp;IP.bayIP[b._i][id])||'';
        return sldUnitToJSON({ id, name:ied.name, role:ied.role, functions:(ied.fns||[]).filter(Boolean), logicalDevice:LD, sections:ied.sections, vendor:meta.vendor||'', type:meta.type||'', ip:meta.ip||dip }, appIndex, b.bf, b.pa);
      });
      const signalCount=iedOut.reduce((a,u)=>a+cnt(u),0);
      return { id:b.id, name:b.name, function:b.bf, functionLabel:BF_LBL[b.bf],
        neutralEarthing:b.ne, secondaryArchitecture:b.sa, secondaryArchitectureLabel:SA_LBL[b.sa], rdspp:bayRd,
        apparatus:appOut, ieds:iedOut, signalCount };
    });
    const busbars = pa==='single'?[{id:'BB1',role:'Single Busbar'}]
      : pa==='single_sec'?[{id:'BB1',role:'Bus Section 1'},{id:'BB2',role:'Bus Section 2'}]
      : pa==='double'?[{id:'BB1',role:'Busbar 1'},{id:'BB2',role:'Busbar 2'}]
      : pa==='h_scheme'?[{id:'BB1',role:'Bus Section 1 (Incomer 1)'},{id:'BB2',role:'Bus Section 2 (Incomer 2)'}]
      : pa==='rmu'?[{id:'RING',role:'Ring Bus'}]:[];
    return { nominalkV:parseInt(vl), primaryArchitecture:pa, primaryArchitectureLabel:PA_LBL[pa],
      neutralEarthing:{ code:ne, label:NE_LBL[ne] },
      rdspp:`${pref}=${vlCode(vl)}`, busbars, bays };
  });

  let totBays=0, totIeds=0, totSigs=0;
  vls.forEach(vl=>vl.bays.forEach(bay=>{ totBays++; bay.ieds.forEach(ied=>{ totIeds++; totSigs+=cnt(ied); }); }));

  return { schema:'iec61850-sld-config', variant:'MV', version:'1.1', generator:'MV Substation IED Signal Template Generator',
    namingConvention:{ apparatus:'IEC 81346-2', functional:'RDS-PP (=/-)', signalReference:'IEC 61850-6 object reference' },
    station:{ name:stn, rdspp:pref }, voltageLevels:vls,
    summary:{ voltageLevels:vls.length, bays:totBays, ieds:totIeds, signals:totSigs } };
}

// ── SLD builder UI ──────────────────────────────────────────────────────────
function sldCurText(){ return `${VL_LBL[cfg.vl]} · ${NE_LBL[cfg.ne]} · ${PA_LBL[cfg.pa]} · ${BF_LBL[cfg.bf]} · ${SA_LBL[cfg.sa]}`; }
function openSLD(){ document.getElementById('sld-ov').classList.add('on'); sldRenderList(); }
function closeSLD(){ document.getElementById('sld-ov').classList.remove('on'); }
function sldAddBay(){ SLD_BAYS.push({ name:`${BF_LBL[cfg.bf]} ${SLD_BAYS.length+1}`, vl:cfg.vl, ne:cfg.ne, pa:cfg.pa, bf:cfg.bf, sa:cfg.sa, id:'', iedMeta:{} }); sldRenderList(); }
function sldRemove(i){ SLD_BAYS.splice(i,1); sldRenderList(); }
function sldSetMeta(i,id,f,v){ const b=SLD_BAYS[i]; b.iedMeta=b.iedMeta||{}; (b.iedMeta[id]=b.iedMeta[id]||{})[f]=v; }
function sldVT(i,id,cur,defip){
  return `<span class=&quot;sld-vt&quot;><span class=&quot;vid&quot;>${id}</span>`+
    `<input placeholder=&quot;Vendor&quot; value=&quot;${sldEsc(cur.vendor||'')}&quot; oninput=&quot;sldSetMeta(${i},'${id}','vendor',this.value)&quot;>`+
    `<input placeholder=&quot;Type&quot; value=&quot;${sldEsc(cur.type||'')}&quot; oninput=&quot;sldSetMeta(${i},'${id}','type',this.value)&quot;>`+
    `<input class=&quot;ipin&quot; placeholder=&quot;IP&quot; value=&quot;${sldEsc(cur.ip||defip||'')}&quot; oninput=&quot;sldSetMeta(${i},'${id}','ip',this.value)&quot;></span>`;
}
function sldRenderList(){
  document.getElementById('sld-cur').textContent = sldCurText();
  document.getElementById('sld-count').textContent = SLD_BAYS.length;
  const pref=(document.getElementById('sld-rdspp').value.trim())||'=S1';
  const bp=document.getElementById('sld-prefix')?document.getElementById('sld-prefix').value.trim():'E';
  const IP=sldComputeIPs();
  const list=document.getElementById('sld-list');
  if(!SLD_BAYS.length){ list.innerHTML='<div class=&quot;sld-empty&quot;>No bays added yet — click GENERATE to use the current sidebar bay, or add bays above.</div>'; return; }
  list.innerHTML=SLD_BAYS.map((b,i)=>{
    const eid=(b.id&amp;&amp;String(b.id).trim())?String(b.id).trim():(bp+String(i+1).padStart(2,'0'));
    const rd=`${pref}=${vlCode(b.vl)}=${eid}`;
    b.iedMeta=b.iedMeta||{};
    const ipm=IP.bayIP[i]||{};
    const vtInputs=iedIdsFor(b.sa).map(cid=>sldVT(i,cid,b.iedMeta[cid]||{},ipm[cid])).join('');
    return `<div class=&quot;sld-item&quot;>
      <span class=&quot;bid&quot;>#${i+1}</span>
      <input class=&quot;bidin&quot; value=&quot;${sldEsc(eid)}&quot; title=&quot;Bay ID (editable — overrides the prefix)&quot; oninput=&quot;SLD_BAYS[${i}].id=this.value&quot;>
      <input value=&quot;${sldEsc(b.name)}&quot; placeholder=&quot;${BF_LBL[b.bf]} ${i+1}&quot; oninput=&quot;SLD_BAYS[${i}].name=this.value&quot;>
      <span class=&quot;chip&quot;>${VL_LBL[b.vl]}</span><span class=&quot;chip&quot;>${NE_LBL[b.ne]}</span><span class=&quot;chip&quot;>${PA_LBL[b.pa]}</span>
      <span class=&quot;chip&quot;>${BF_LBL[b.bf]}</span><span class=&quot;chip&quot;>${SA_LBL[b.sa]}</span>
      <span class=&quot;chip&quot; style=&quot;color:var(--ac)&quot;>${rd}</span>
      <button class=&quot;rm&quot; title=&quot;Remove bay&quot; onclick=&quot;sldRemove(${i})&quot;>✕</button>
      <div class=&quot;sld-ieds&quot;><span class=&quot;sld-ied&quot;><label style=&quot;color:var(--t2)&quot;>VENDOR / TYPE</label></span>${vtInputs}</div>
    </div>`;
  }).join('');
}
function sldGenerate(){
  const j=buildSLD(); window._sldJSON=j;
  document.getElementById('sld-out').textContent=JSON.stringify(j,null,2);
  const sm=j.summary;
  document.getElementById('sld-summary').textContent=`✓ ${sm.voltageLevels} VL · ${sm.bays} bays · ${sm.ieds} IEDs · ${sm.signals} signals`;
}
function sldCopy(){
  if(!window._sldJSON) sldGenerate();
  navigator.clipboard.writeText(document.getElementById('sld-out').textContent).then(()=>{
    const el=document.getElementById('sld-summary'), o=el.textContent; el.textContent='✓ Copied to clipboard'; setTimeout(()=>{el.textContent=o;},1400);
  });
}
function sldDownload(){
  if(!window._sldJSON) sldGenerate();
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  const blob=new Blob([JSON.stringify(window._sldJSON,null,2)],{type:'application/json'});
  const a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=`SLD_MV_${stn}.json`;
  document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href);
}
function sldExportCSV(){
  const j=window._sldJSON||buildSLD(); window._sldJSON=j;
  const esc=v=>{ let s=String(v==null?'':v); if(/^[=+\-@\t\r]/.test(s)) s='=&quot;'+s+'&quot;'; return `&quot;${s.replace(/&quot;/g,'&quot;&quot;')}&quot;`; };
  const head=['Station','Voltage Level (kV)','Neutral Earthing','Primary Architecture','Bay ID','Bay Name','Bay Function','Bay RDS-PP','Secondary Architecture','IED ID','IED Name','IED Vendor','IED Type','IED IP','Section','#','Type','Tag','Description','Terminal/Ch.','ANSI/IEC Fn','LN (61850)','Source/Dest','Notes/Condition','Normal State','Alarm Condition','Apparatus (IEC 81346-2)','Apparatus RDS-PP','IEC 61850 Ref'];
  let csv=head.join(',')+'\n';
  j.voltageLevels.forEach(vl=>{
    vl.bays.forEach(bay=>{
      const appMap={}; (bay.apparatus||[]).forEach(a=>appMap[a.id]=a);
      const ctx=[j.station.name,vl.nominalkV,vl.neutralEarthing.label,vl.primaryArchitectureLabel,bay.id,bay.name,bay.functionLabel,bay.rdspp,bay.secondaryArchitectureLabel];
      bay.ieds.forEach(unit=>unit.sections.forEach(sec=>sec.signals.forEach((s,i)=>{
        const apRd=(s.apparatusRef&amp;&amp;appMap[s.apparatusRef])?appMap[s.apparatusRef].rdspp:'';
        const row=ctx.concat([unit.id,unit.name,unit.vendor||'',unit.type||'',unit.ip||'',sec.title,i+1,s.type,s.tag,s.description,s.terminal,s.ansi,s.ln,s.sourceDest,s.notes,s.normalState,s.alarm,s.apparatusRef||'',apRd,s.iec61850Ref]);
        csv+=row.map(esc).join(',')+'\n';
      })));
    });
  });
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  const blob=new Blob(['﻿'+csv],{type:'text/csv;charset=utf-8'});
  const a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=`SLD_MV_${stn}.csv`;
  document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href);
}

// ── Excel workbook: one worksheet per bay (all relays/IEDs in that bay) ────
// Requires SheetJS (loaded from cdnjs in <head>). Sheet 1 is an INDEX with a
// clickable link to each bay's sheet.
function sldExportXLSX(){
  if (typeof XLSX === 'undefined') { alert('Excel library did not load — check your internet connection and try again.'); return; }
  const j=window._sldJSON||buildSLD(); window._sldJSON=j;
  const wb=XLSX.utils.book_new();
  const usedNames={};
  const safeSheetName=(raw)=>{
    let base=String(raw||'Bay').replace(/[:\\\/?*\[\]]/g,' ').trim().slice(0,31)||'Bay';
    let n=base, k=1;
    while(usedNames[n]){ k++; const suf='_'+k; n=base.slice(0,31-suf.length)+suf; }
    usedNames[n]=true;
    return n;
  };
  const tableHead=['IED ID','IED Name','Vendor','Type','IP','Section','#','Signal Type','Tag','Description','Terminal/Ch.','ANSI/IEC Fn','LN (61850)','Source/Dest','Notes/Condition','Normal State','Alarm Condition','Apparatus (IEC 81346-2)','Apparatus RDS-PP','IEC 61850 Ref'];
  const indexRows=[['Sheet','Bay ID','Bay Name','Voltage (kV)','Function','RDS-PP','Secondary Architecture','Relay Count']];
  const emitBaySheet=(sheetName, meta, units)=>{
    const aoa=[
      ['Station', meta.station],['Voltage Level (kV)', meta.vl],['Neutral Earthing', meta.ne],['Primary Architecture', meta.pa],
      ['Bay ID', meta.bayId],['Bay Name', meta.bayName],['Bay Function', meta.bf],
      ['Bay RDS-PP', meta.bayRd],['Secondary Architecture', meta.sa],[],tableHead
    ];
    let relayCount=0;
    units.forEach(unit=>{
      relayCount++;
      unit.sections.forEach(sec=>sec.signals.forEach((s,i)=>{
        const apRd=(s.apparatusRef&&meta.appMap&&meta.appMap[s.apparatusRef])?meta.appMap[s.apparatusRef].rdspp:'';
        aoa.push([unit.id,unit.name,unit.vendor||'',unit.type||'',unit.ip||'',sec.title,i+1,s.type,s.tag,s.description,s.terminal,s.ansi,s.ln,s.sourceDest,s.notes,s.normalState,s.alarm,s.apparatusRef||'',apRd,s.iec61850Ref]);
      }));
    });
    const name=safeSheetName(sheetName);
    const ws=XLSX.utils.aoa_to_sheet(aoa);
    ws['!cols']=tableHead.map(()=>({wch:16}));
    XLSX.utils.book_append_sheet(wb, ws, name);
    indexRows.push([{ v: name, l: { Target: `#'${name}'!A1` } }, meta.bayId, meta.bayName, meta.vl, meta.bf, meta.bayRd, meta.sa, relayCount]);
  };
  j.voltageLevels.forEach(vl=>{
    vl.bays.forEach(bay=>{
      const appMap={}; (bay.apparatus||[]).forEach(a=>appMap[a.id]=a);
      const meta={station:j.station.name, vl:vl.nominalkV, ne:vl.neutralEarthing.label, pa:vl.primaryArchitectureLabel, bayId:bay.id, bayName:bay.name, bf:bay.functionLabel, bayRd:bay.rdspp, sa:bay.secondaryArchitectureLabel, appMap};
      emitBaySheet(bay.name||bay.id, meta, bay.ieds);
    });
  });
  const idxWs=XLSX.utils.aoa_to_sheet(indexRows);
  idxWs['!cols']=[{wch:22},{wch:14},{wch:22},{wch:12},{wch:20},{wch:14},{wch:24},{wch:12}];
  XLSX.utils.book_append_sheet(wb, idxWs, 'INDEX');
  wb.SheetNames.unshift(wb.SheetNames.pop());
  const stn=((document.getElementById('sld-station').value.trim())||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  XLSX.writeFile(wb, `SLD_MV_${stn}.xlsx`);
}

// ═══════════════════════════════════════════════════════════════════════════
// INIT
// ═══════════════════════════════════════════════════════════════════════════
document.querySelectorAll('.ft').forEach(b => b.classList.remove('off'));
generate();


// ── injected SLD diagram renderer ──
// ═══════════════════════════════════════════════════════════════════════════
// SLD DIAGRAM — CORE (pure SVG rendering from a buildSLD-shaped config)
// ═══════════════════════════════════════════════════════════════════════════
function diagXml(s){ return String(s==null?'':s).replace(/&amp;/g,'&amp;amp;').replace(/</g,'&amp;lt;').replace(/>/g,'&amp;gt;').replace(/&quot;/g,'&amp;quot;'); }
var DIAG_BG='#071019';
function diagLn(x1,y1,x2,y2,cls){ return '<line x1=&quot;'+x1+'&quot; y1=&quot;'+y1+'&quot; x2=&quot;'+x2+'&quot; y2=&quot;'+y2+'&quot; class=&quot;'+(cls||'wire')+'&quot;/>'; }
function diagMask(x,y,w,h){ return '<rect x=&quot;'+x+'&quot; y=&quot;'+y+'&quot; width=&quot;'+w+'&quot; height=&quot;'+h+'&quot; fill=&quot;'+DIAG_BG+'&quot; stroke=&quot;none&quot;/>'; }
function diagTxt(x,y,s,cls,anch){ return '<text x=&quot;'+x+'&quot; y=&quot;'+y+'&quot; class=&quot;'+(cls||'lbl')+'&quot;'+(anch?' text-anchor=&quot;'+anch+'&quot;':'')+'>'+diagXml(s)+'</text>'; }
function diagDot(x,y){ return '<circle cx=&quot;'+x+'&quot; cy=&quot;'+y+'&quot; r=&quot;2.3&quot; class=&quot;dot&quot;/>'; }
function diagCB(cx,y){ return diagMask(cx-9,y-10,18,20)+'<rect class=&quot;cb&quot; x=&quot;'+(cx-8)+'&quot; y=&quot;'+(y-9)+'&quot; width=&quot;16&quot; height=&quot;18&quot; rx=&quot;1.5&quot;/>'; }
function diagDisc(cx,y){ return diagMask(cx-13,y-14,26,28)+diagLn(cx,y-13,cx,y-7)+diagDot(cx,y-7)+diagLn(cx,y+8,cx-11,y-5,'sy')+diagDot(cx,y+8)+diagLn(cx,y+8,cx,y+13); }
function diagCT(cx,y){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+y+'&quot; r=&quot;7.5&quot;/>'; }
function diagVT(cx,y){ return diagLn(cx,y,cx+22,y,'wire')+'<circle class=&quot;sy&quot; cx=&quot;'+(cx+22)+'&quot; cy=&quot;'+(y+9)+'&quot; r=&quot;7&quot;/>'+diagGnd(cx+22,y+20); }
function diagEarth(cx,y){ var bx=cx-26; return diagLn(cx,y,bx,y,'ke')+diagLn(bx,y,bx,y+5,'ke')+diagDot(bx,y+5)+diagLn(bx,y+20,bx-11,y+8,'ke')+diagDot(bx,y+20)+diagLn(bx,y+20,bx,y+24,'ke')+diagGnd(bx,y+24); }
function diagGnd(x,y){ return diagLn(x,y-6,x,y,'ke')+diagLn(x-7,y,x+7,y,'ke')+diagLn(x-4.5,y+3,x+4.5,y+3,'ke')+diagLn(x-2,y+6,x+2,y+6,'ke'); }
function diagTx(cx,y){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+y+'&quot; r=&quot;9&quot;/><circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+(y+15)+'&quot; r=&quot;9&quot;/>'+diagLn(cx,y+24,cx,y+34,'wire'); }
function diagReactor(cx,y){ return '<rect class=&quot;sy&quot; x=&quot;'+(cx-7)+'&quot; y=&quot;'+(y-9)+'&quot; width=&quot;14&quot; height=&quot;28&quot; rx=&quot;7&quot;/>'+diagGnd(cx,y+27); }
function diagCap(cx,y){ return diagLn(cx-11,y,cx+11,y,'sy')+diagLn(cx-11,y+6,cx+11,y+6,'sy')+diagLn(cx,y+6,cx,y+14,'wire')+diagGnd(cx,y+14); }
function diagGen(cx,y,ch){ return '<circle class=&quot;sy&quot; cx=&quot;'+cx+'&quot; cy=&quot;'+(y+8)+'&quot; r=&quot;13&quot;/>'+diagTxt(cx,y+12,ch,'des','middle'); }
function diagFeeder(cx,y,label){ return diagLn(cx,y,cx,y+26,'wire')+'<path class=&quot;sy&quot; d=&quot;M'+(cx-5)+' '+(y+20)+' L'+cx+' '+(y+30)+' L'+(cx+5)+' '+(y+20)+' Z&quot; fill=&quot;#8fb8e8&quot;/>'+diagTxt(cx,y+42,label,'lbl','middle'); }
// aux row: JSON apparatus with no slot in the simplified column are still listed
// by designation under the bay label, so the drawing names every apparatus.
function diagAuxRow(bay,cx,drawn,yLbl,colw){
  var left=(bay.apparatus||[]).filter(function(a){ return !drawn[a.id]; });
  if(!left.length) return '';
  var iw=Math.min(30,((colw||G.COLW)-16)/left.length), x0=cx-((left.length-1)*iw)/2, p='';
  left.forEach(function(a,i){ p+=diagTxt(x0+i*iw,yLbl,a.id,'des','middle'); });
  return p;
}

var DIAG_SVG_CSS = '.wire{stroke:#8fb8e8;stroke-width:1.6;fill:none}.bus{stroke:#f0a500;stroke-width:4;stroke-linecap:round}.sy{stroke:#c8dff8;stroke-width:1.6;fill:none}.cb{stroke:#00d2f5;stroke-width:1.8}.ke{stroke:#00e07a;stroke-width:1.5;fill:none}.dot{fill:#8fb8e8;stroke:none}.iedbox{fill:#0e0518;stroke:#b060ff;stroke-width:1.1}.ieddash{stroke:#b060ff;stroke-width:1;stroke-dasharray:3 3;fill:none}.hit{fill:transparent}.bay:hover .hit{fill:rgba(255,210,74,.07)}.bay:hover .wire{stroke:#ffd24a}text{fill:#c8dff8;font-family:Barlow Condensed,Arial,sans-serif}.vlttl{fill:#00d2f5;font-size:15px;font-weight:700;letter-spacing:1px}.vlsub{fill:#5a7fa8;font-size:9px}.lbl{fill:#9fb8d8;font-size:9px}.des{fill:#f0a500;font-size:9px;font-weight:600}.bnm{fill:#c8dff8;font-size:10px;font-weight:600}.iedt{fill:#d9bcff;font-size:8.5px;font-family:monospace}.note{fill:#f0a500;font-size:9px}';

var G = { HEAD:24, BUS1:64, BUS2:94, VTOP:124, YCB:158, YQAC:182, YCT:202, YQB9:228, YBR:252, MLINE:281, YEQ:290, LABEL:338, COLW:170, LX:112, BOTTOM:372 };

function diagBuses(vl){
  var b=(vl.busbars||[]); var pa=vl.primaryArchitecture;
  var ring=b.some(function(x){return x.id==='RING';});
  var main=b.filter(function(x){return x.id!=='RING'&amp;&amp;x.id!=='BBT';});
  var two=(main.length>=2);
  return { two:two, ring:ring, transfer:b.some(function(x){return x.id==='BBT';}),
           b1:(main[0]||{id:'BB'}).id, b2:(main[1]||{}).id, complex:(pa==='onehalf'||pa==='ring') };
}

function diagBay(bay, cx, bus){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var p='', drawn={};
  if(fn==='coupler'){
    var xL=cx-16, xR=cx+16, botY=206;
    if(bus.two){
      // bus-tie: series path BB1 -> QB1 -> QA1(CB) -> TA1 -> (bottom) -> QB2 -> BB2
      p+=diagDot(xL,G.BUS1)+diagLn(xL,G.BUS1,xL,botY,'wire');
      p+=diagDot(xR,G.BUS2)+diagLn(xR,G.BUS2,xR,botY,'wire');
      p+=diagLn(xL,botY,xR,botY,'wire');
      if(has('QB1')){ drawn.QB1=1; p+=diagDisc(xL,118)+diagTxt(xL-7,121,'QB1','des','end'); }
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(xL,156)+diagTxt(xL-7,159,'QA1','des','end'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(xL,184)+diagTxt(xL-7,187,'TA1','des','end'); }
      if(has('QB2')){ drawn.QB2=1; p+=diagDisc(xR,140)+diagTxt(xR+7,143,'QB2','des'); }
    } else {
      // single busbar: section breaker on the bus
      p+=diagDot(cx,G.BUS1)+diagLn(cx,G.BUS1,cx,198,'wire');
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,150)+diagTxt(cx+11,153,'QA1','des'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,178)+diagTxt(cx+11,181,'TA1','des'); }
      p+=diagTxt(cx,212,'BUS SECTION','note','middle');
    }
    p+=diagAuxRow(bay,cx,drawn,364);
    p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,bay.name||'Coupler','bnm','middle');
    return wrapBay(bay,cx,p,ap);
  }
  if(bus.two &amp;&amp; has('QB2')){
    var dY=G.BUS2+12;
    drawn.QB2=1; if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx-13,G.VTOP,cx+13,G.VTOP,'wire');
    p+=diagLn(cx-13,G.VTOP,cx-13,G.BUS1,'wire')+diagDisc(cx-13,dY)+diagDot(cx-13,G.BUS1)+diagTxt(cx-30,dY+3,'QB1','des','end');
    p+=diagLn(cx+13,G.VTOP,cx+13,G.BUS2,'wire')+diagDisc(cx+13,dY)+diagDot(cx+13,G.BUS2)+diagTxt(cx+18,dY+3,'QB2','des');
  } else if(has('QB1')||bus.two){
    if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDisc(cx,(G.VTOP+G.BUS1)/2)+diagDot(cx,G.BUS1)+diagTxt(cx+11,(G.VTOP+G.BUS1)/2,'QB1','des');
  } else {
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDot(cx,G.BUS1);
  }
  var eqTop=G.MLINE;
  p+=diagLn(cx,G.VTOP,cx,eqTop,'wire');
  if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,G.YCB)+diagTxt(cx+11,G.YCB+3,'QA1','des'); }
  if(has('QAC')){ drawn.QAC=1; p+=diagCB(cx,G.YQAC)+diagTxt(cx+11,G.YQAC+3,'QAC','des'); }
  if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,G.YCT)+diagTxt(cx+11,G.YCT+3,'TA1','des'); }
  if(has('QB9')){ drawn.QB9=1; p+=diagDisc(cx,G.YQB9)+diagTxt(cx+11,G.YQB9+3,'QB9','des'); }
  if(has('QC9')){ drawn.QC9=1; p+=diagEarth(cx,G.YBR)+diagTxt(cx-40,G.YBR-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; p+=diagVT(cx,G.YBR)+diagTxt(cx+30,G.YBR-4,'TV1','des'); }
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,G.YEQ)+diagTxt(cx+14,G.YEQ+2,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,G.YEQ)+diagTxt(cx+13,G.YEQ+2,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,G.YEQ)+diagTxt(cx+15,G.YEQ+2,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,G.YEQ, fn==='motor'?'M':'G')+diagTxt(cx+16,G.YEQ+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,G.YEQ,'M')+diagTxt(cx+16,G.YEQ+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,eqTop, t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap);
}

function wrapBay(bay,cx,inner,ap,geo){
  geo=geo||{};
  var ids=(bay.ieds||[]).map(function(u){return u.id;});
  (bay.busbarProtection||[]).forEach(function(u){ ids.push(u.id); });
  var bx=(geo.bx!=null?geo.bx:cx+30), by=(geo.by!=null?geo.by:G.YCB-8), bw=60, bh=13+Math.max(ids.length,1)*11;
  var ax=(geo.ax!=null?geo.ax:cx+8), ay=(geo.ay!=null?geo.ay:G.YCB);
  var dx=(geo.dx!=null?geo.dx:bx), dy=(geo.dy!=null?geo.dy:ay);
  var box=diagLn(ax,ay,dx,dy,'ieddash')
        +'<rect class=&quot;iedbox&quot; x=&quot;'+bx+'&quot; y=&quot;'+by+'&quot; width=&quot;'+bw+'&quot; height=&quot;'+bh+'&quot; rx=&quot;2&quot;/>'
        +diagTxt(bx+5,by+11,'IED','iedt');
  ids.forEach(function(id,k){ box+=diagTxt(bx+5,by+22+k*11,id,'iedt'); });
  var appList=(bay.apparatus||[]).map(function(a){return a.id;}).join(', ');
  var iedList=(bay.ieds||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':'')+(u.ip?' @'+u.ip:''); }).join(', ');
  var bbp=(bay.busbarProtection||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':''); }).join(', ');
  var info='Bay '+bay.id+' · '+(bay.name||'')+'  |  '+(bay.functionLabel||'')+'  |  '+(bay.secondaryArchitectureLabel||'')
    +'  |  RDS-PP: '+(bay.rdspp||'')+'  |  Apparatus: '+appList+'  |  IEDs: '+iedList+(bbp?'  |  BBP: '+bbp:'')+'  |  '+(bay.signalCount||0)+' signals';
  var hx=(geo.hx!=null?geo.hx:cx-G.COLW/2+6), hy=(geo.hy!=null?geo.hy:G.HEAD+12);
  var hw=(geo.hw!=null?geo.hw:G.COLW-12), hh=(geo.hh!=null?geo.hh:G.BOTTOM-G.HEAD-14);
  var hit='<rect class=&quot;hit&quot; x=&quot;'+hx+'&quot; y=&quot;'+hy+'&quot; width=&quot;'+hw+'&quot; height=&quot;'+hh+'&quot; rx=&quot;3&quot;/>';
  return '<g class=&quot;bay&quot; data-info=&quot;'+diagXml(info)+'&quot;>'+hit+inner+box+'</g>';
}

// ring-bus geometry: closed loop, one shared CB between adjacent circuit taps
var GR = { RET:48, RY:84, LBL:338, BOTTOM:372 };
// horizontal-orientation symbols (ring segments, diameter circuit taps)
function diagDiscH(cx,y){ return diagMask(cx-14,y-12,28,24)+diagLn(cx-13,y,cx-7,y)+diagDot(cx-7,y)+diagLn(cx+8,y,cx-5,y-11,'sy')+diagDot(cx+8,y)+diagLn(cx+8,y,cx+13,y); }
function diagCBH(cx,y){ return diagMask(cx-10,y-9,20,18)+'<rect class=&quot;cb&quot; x=&quot;'+(cx-9)+'&quot; y=&quot;'+(y-8)+'&quot; width=&quot;18&quot; height=&quot;16&quot; rx=&quot;1.5&quot;/>'; }
function diagRingBay(bay,cx,tapCB){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var yy=GR.RY+34, iy=yy, body='', drawn={};
  if(tapCB&amp;&amp;has('QA1')){ drawn.QA1=1; body+=diagCB(cx,yy)+diagTxt(cx+11,yy+3,'QA1','des'); yy+=30; }
  if(has('TA1')){ drawn.TA1=1; body+=diagCT(cx,yy)+diagTxt(cx+11,yy+3,'TA1','des'); yy+=30; }
  if(has('QB9')){ drawn.QB9=1; body+=diagDisc(cx,yy)+diagTxt(cx+11,yy+3,'QB9','des'); yy+=30; }
  if(has('QC9')){ drawn.QC9=1; body+=diagEarth(cx,yy)+diagTxt(cx-40,yy-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; body+=diagVT(cx,yy)+diagTxt(cx+30,yy-4,'TV1','des'); }
  if(has('QC9')||has('TV1')) yy+=32;
  var p=diagDot(cx,GR.RY)+diagLn(cx,GR.RY,cx,yy,'wire')+body;
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,yy+9)+diagTxt(cx+14,yy+11,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,yy+10)+diagTxt(cx+13,yy+11,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,yy+6)+diagTxt(cx+15,yy+9,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,yy,fn==='motor'?'M':'G')+diagTxt(cx+16,yy+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,yy,'M')+diagTxt(cx+16,yy+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,yy,t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,GR.LBL,bay.id,'des','middle')+diagTxt(cx,GR.LBL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap,{ax:cx+8,ay:iy,bx:cx+30,by:iy-8,hy:GR.RY+10,hh:GR.BOTTOM-GR.RY-14});
}

// ── ring-bus voltage level: closed loop, one shared CB between adjacent taps
function diagVLRing(vl){
  var bays=(vl.bays||[]);
  var tapCB=(vl.primaryArchitecture==='rmu');
  var n=bays.length;
  var xs=[]; for(var i=0;i<Math.max(n,1);i++) xs.push(G.LX+i*G.COLW+G.COLW/2);
  var xL=xs[0]-64, xR=xs[xs.length-1]+64;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  bays.forEach(function(bay,i){ p+=diagRingBay(bay,xs[i],tapCB); });
  if(!n) p+=diagTxt(G.LX,GR.RY+60,'(no bays)','note');
  p+=diagLn(xL,GR.RY,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xL,GR.RY,'bus')+diagLn(xR,GR.RET,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xR,GR.RET,'bus');
  for(i=0;i<n;i++) p+=diagDot(xs[i],GR.RY);
  for(i=0;i+1<n;i++){
    var mx=(xs[i]+xs[i+1])/2;
    p+=diagDiscH(mx-30,GR.RY)+diagTxt(mx-30,GR.RY-16,'QB2','des','middle');
    p+=diagCBH(mx,GR.RY)+diagTxt(mx,GR.RY-16,bays[i].id+'·QA2','des','middle')+diagTxt(mx,GR.RY+22,bays[i+1].id+'·QA1','des','middle');
    p+=diagDiscH(mx+30,GR.RY)+diagTxt(mx+30,GR.RY-16,'QB1','des','middle');
  }
  if(n){
    p+=diagDiscH(xs[0]-34,GR.RY)+diagTxt(xs[0]-34,GR.RY+22,'QB1','des','middle');
    p+=diagDiscH(xs[n-1]+34,GR.RY)+diagTxt(xs[n-1]+34,GR.RY+22,'QB2','des','middle');
    var mc=xL+56; // near the left loop corner - keeps clear of mid-span CB labels
    p+=diagCBH(mc,GR.RET)+diagTxt(mc,GR.RET+16,bays[n-1].id+'·QA2 / '+bays[0].id+'·QA1','des','middle');
  }
  p+=diagTxt(xR+8,GR.RY+3,'RING','des');
  return p;
}

function diagVL(vl, wpx){
  var bus=diagBuses(vl);
  if(bus.ring||vl.primaryArchitecture==='rmu') return diagVLRing(vl);
  var bays=(vl.bays||[]);
  var n=Math.max(bays.length,1);
  var x0=G.LX-40, x1=G.LX+n*G.COLW+20;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  if(bus.transfer){
    p+=diagLn(x0,44,x1-34,44,'bus')+diagTxt(x0,56,'BBT · transfer / bypass bus','note');
    p+=diagLn(x1-34,44,x1-34,G.BUS1,'wire')+diagCB(x1-34,54)+diagTxt(x1-24,57,'QA0','des');
  }
  if(bus.complex){ p+=diagTxt(x0,G.BOTTOM-4,'⚠ '+(vl.primaryArchitectureLabel||'')+' shown in simplified equivalent form','note'); }
  // draw bays first, then the busbars on top so tap masks can never thin the bus lines
  bays.forEach(function(bay,i){ p+=diagBay(bay, G.LX+i*G.COLW+G.COLW/2, bus); });
  if(!bays.length) p+=diagTxt(G.LX,G.VTOP+60,'(no bays)','note');
  p+=diagLn(x0,G.BUS1,x1,G.BUS1,'bus')+diagTxt(x1+6,G.BUS1+3,bus.b1||'BB1','des');
  if(bus.two){ p+=diagLn(x0,G.BUS2,x1,G.BUS2,'bus')+diagTxt(x1+6,G.BUS2+3,bus.b2||'BB2','des'); }
  return p;
}

function buildDiagramSVG(cfg){
  var y=0, maxW=640, blocks=[];
  (cfg.voltageLevels||[]).forEach(function(vl){
    var n=Math.max((vl.bays||[]).length,1);
    var w=G.LX+n*G.COLW+120; if(w>maxW) maxW=w;
    blocks.push('<g transform=&quot;translate(0,'+y+')&quot;>'+diagVL(vl,w)+'</g>');
    y+=G.BOTTOM+40;
  });
  return '<svg xmlns=&quot;http://www.w3.org/2000/svg&quot; class=&quot;diag-svg&quot; width=&quot;'+maxW+'&quot; height=&quot;'+y+'&quot; viewBox=&quot;0 0 '+maxW+' '+y+'&quot;>'
    +'<style>'+DIAG_SVG_CSS+'</style><rect x=&quot;0&quot; y=&quot;0&quot; width=&quot;'+maxW+'&quot; height=&quot;'+y+'&quot; fill=&quot;'+DIAG_BG+'&quot;/>'+blocks.join('')+'</svg>';
}

// ── SLD DIAGRAM — per-tool glue (inside HV / MV SLD tab) ───────────────────
function sldRenderDiagram(){
  var host=document.getElementById('sld-diagram'); if(!host) return;
  var cfg; try{ cfg=buildSLD(); }catch(e){ cfg=null; }
  if(!cfg || !cfg.voltageLevels || !cfg.voltageLevels.length){ host.innerHTML='<div class=&quot;diag-empty&quot;>No configuration — add bays first, then open DIAGRAM.</div>'; return; }
  var bar='<div class=&quot;diag-bar&quot;><span class=&quot;diag-ttl&quot;>◧ SINGLE-LINE DIAGRAM</span><span class=&quot;diag-sub&quot;>'+diagXml((cfg.station&amp;&amp;cfg.station.name)||'')+' · '+(cfg.voltageLevels.length)+' voltage level(s)</span><span style=&quot;flex:1&quot;></span>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;sldDiagramExport(\'svg\')&quot;>↓ SVG</button>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;sldDiagramExport(\'png\')&quot;>↓ PNG</button>'
    +'<button class=&quot;diag-btn&quot; onclick=&quot;window.print()&quot;>⎙ PRINT</button></div>';
  host.innerHTML=bar+'<div class=&quot;diag-scroll&quot;>'+buildDiagramSVG(cfg)+'</div>';
}
function sldToggleDiagram(){
  var d=document.getElementById('sld-diagram'), o=document.getElementById('sld-out');
  if(!d||!o) return;
  if(d.dataset.on==='1'){ d.dataset.on='0'; d.style.display='none'; o.style.display=''; }
  else { d.dataset.on='1'; o.style.display='none'; d.style.display='block'; sldRenderDiagram(); }
}
function _dlDiag(name,blob){ var a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=name; document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href); }
function sldDiagramExport(fmt){
  var svg=document.querySelector('#sld-diagram svg'); if(!svg){ return; }
  var s=new XMLSerializer().serializeToString(svg);
  var stn='SLD'; try{ var el=document.getElementById('sld-station'); if(el&amp;&amp;el.value) stn='SLD_'+el.value.trim().replace(/[^A-Za-z0-9_-]+/g,'_'); }catch(e){}
  if(fmt==='svg'){ _dlDiag(stn+'.svg', new Blob([s],{type:'image/svg+xml'})); return; }
  var w=svg.width.baseVal.value, h=svg.height.baseVal.value, sc=2;
  var img=new Image();
  img.onload=function(){ var c=document.createElement('canvas'); c.width=w*sc; c.height=h*sc; var ctx=c.getContext('2d'); ctx.setTransform(sc,0,0,sc,0,0); ctx.fillStyle=DIAG_BG; ctx.fillRect(0,0,w,h); ctx.drawImage(img,0,0); c.toBlob(function(b){ _dlDiag(stn+'.png', b); }); };
  img.src='data:image/svg+xml;base64,'+btoa(unescape(encodeURIComponent(s)));
}
if(typeof sldGenerate==='function' &amp;&amp; !sldGenerate._diagWrapped){
  var _sldGenOrig=sldGenerate;
  sldGenerate=function(){ var r=_sldGenOrig.apply(this,arguments); var d=document.getElementById('sld-diagram'); if(d&amp;&amp;d.dataset.on==='1') sldRenderDiagram(); return r; };
  sldGenerate._diagWrapped=1;
}
if(!window.__sldDiagTip){ window.__sldDiagTip=1;
  document.addEventListener('mousemove',function(e){
    var tip=document.getElementById('sld-dtip'); if(!tip) return;
    var g=(e.target&amp;&amp;e.target.closest)?e.target.closest('.bay'):null;
    if(g&amp;&amp;g.getAttribute('data-info')){ tip.textContent=g.getAttribute('data-info'); tip.style.display='block'; tip.style.left=(e.clientX+14)+'px'; tip.style.top=(e.clientY+14)+'px'; }
    else { tip.style.display='none'; }
  });
}

</script>
</body>
</html>
"></iframe>
</div>
<div class="cov" id="cov">
  <div class="ccard">
    <div class="chd"><b>◈ COMBINED SUBSTATION · HV + MV</b><button onclick="closeCombined()">✕ CLOSE</button></div>
    <div class="cbd">
      <div class="crow">
        <button class="go" onclick="genCombined()">▶ GENERATE</button>
        <button class="cp" onclick="combinedToggleDiagram()">◧ DIAGRAM</button>
        <button class="cp" onclick="copyCombined()">⧉ COPY JSON</button>
        <button class="am" onclick="dlCombinedJSON()">↓ JSON</button>
        <button class="am" onclick="dlCombinedCSV()">↓ EXCEL (CSV)</button>
        <button class="am" onclick="dlSCD()">↓ SCD (IEC 61850)</button>
        <span class="csum" id="csum"></span>
      </div>
      <pre id="cout">{ }</pre>
      <div id="cdiagram" style="display:none"></div>
      <div class="cnote">GENERATE merges both tabs into one substation-wide config; ◧ DIAGRAM draws the whole substation (all voltage levels, HV + MV) as one single-line diagram. Each tab also has its own JSON / CSV / diagram. Build the bays in each tab first.</div>
    </div>
  </div>
</div>
<div id="sld-dtip"></div>
<script>
// ── Substation Signal Tool — shell (tab switch + combined export) ──────────
function show(which){
  var hv = which === 'hv';
  document.getElementById('hvFrame').classList.toggle('on', hv);
  document.getElementById('mvFrame').classList.toggle('on', !hv);
  document.getElementById('tab-hv').classList.toggle('on', hv);
  document.getElementById('tab-mv').classList.toggle('on', !hv);
}
function frameSLD(id){
  try { var w = document.getElementById(id).contentWindow; return (w && typeof w.buildSLD === 'function') ? w.buildSLD() : null; }
  catch(e){ return null; }
}
function buildCombined(){
  var hv = frameSLD('hvFrame'), mv = frameSLD('mvFrame');
  var levels = [], bays = 0, ieds = 0, signals = 0;
  [['HV', hv], ['MV', mv]].forEach(function(p){
    var seg = p[0], j = p[1];
    if (j && j.voltageLevels){
      j.voltageLevels.forEach(function(v){ v.segment = seg; levels.push(v); });
      bays += j.summary.bays; ieds += j.summary.ieds; signals += j.summary.signals;
    }
  });
  var stn = (hv && hv.station && hv.station.name) || (mv && mv.station && mv.station.name) || 'Substation';
  return {
    schema: 'iec61850-substation-config', version: '1.0', generator: 'Substation Signal Tool (HV + MV)',
    namingConvention: (hv && hv.namingConvention) || (mv && mv.namingConvention) || null,
    station: { name: stn },
    voltageLevels: levels,
    summary: { voltageLevels: levels.length, bays: bays, ieds: ieds, signals: signals, hv: hv ? hv.summary : null, mv: mv ? mv.summary : null }
  };
}
function combinedCSV(j){
  var esc = function(v){ var s = String(v == null ? '' : v); if (/^[=+\-@\t\r]/.test(s)) s = '="' + s + '"'; return '"' + s.replace(/"/g, '""') + '"'; };
  var head = ['Segment','Station','Voltage Level (kV)','Neutral Earthing','Primary Architecture','Bay ID','Bay Name','Bay Function','Bay RDS-PP','Secondary Architecture','IED ID','IED Name','IED Vendor','IED Type','IED IP','Section','#','Type','Tag','Description','Terminal/Ch.','ANSI/IEC Fn','LN (61850)','Source/Dest','Notes/Condition','Normal State','Alarm Condition','Apparatus (IEC 81346-2)','Apparatus RDS-PP','IEC 61850 Ref'];
  var csv = head.join(',') + '\n';
  var emit = function(ctx, unit, appMap){
    (unit.sections || []).forEach(function(sec){ sec.signals.forEach(function(s, i){
      var apRd = (s.apparatusRef && appMap[s.apparatusRef]) ? appMap[s.apparatusRef].rdspp : '';
      var row = [ctx.seg, ctx.station, ctx.vl, ctx.ne, ctx.pa, ctx.bayId, ctx.bayName, ctx.bf, ctx.bayRd, ctx.sa, unit.id, unit.name, unit.vendor || '', unit.type || '', unit.ip || '', sec.title, i + 1, s.type, s.tag, s.description, s.terminal, s.ansi, s.ln, s.sourceDest, s.notes, s.normalState, s.alarm, s.apparatusRef || '', apRd, s.iec61850Ref];
      csv += row.map(esc).join(',') + '\n';
    }); });
  };
  (j.voltageLevels || []).forEach(function(vl){
    var ne = vl.neutralEarthing ? vl.neutralEarthing.label : '';
    (vl.bays || []).forEach(function(bay){
      var appMap = {}; (bay.apparatus || []).forEach(function(a){ appMap[a.id] = a; });
      var ctx = { seg: vl.segment || '', station: j.station.name, vl: vl.nominalkV, ne: ne, pa: vl.primaryArchitectureLabel, bayId: bay.id, bayName: bay.name, bf: bay.functionLabel, bayRd: bay.rdspp, sa: bay.secondaryArchitectureLabel };
      (bay.ieds || []).forEach(function(u){ emit(ctx, u, appMap); });
      (bay.busbarProtection || []).forEach(function(u){ emit(ctx, u, appMap); });
    });
    if (vl.busbarProtection){
      var units = vl.busbarProtection.units || vl.busbarProtection.centralUnits || [];
      var ctx2 = { seg: vl.segment || '', station: j.station.name, vl: vl.nominalkV, ne: ne, pa: vl.primaryArchitectureLabel, bayId: 'BBP-' + vl.nominalkV, bayName: 'Busbar Differential (' + vl.busbarProtection.mode + ')', bf: 'BUSBAR PROTECTION', bayRd: (vl.rdspp || '') + '=BBP', sa: vl.busbarProtection.redundant ? 'REDUNDANT (D1+D2)' : 'SINGLE (D1)' };
      units.forEach(function(u){ emit(ctx2, u, {}); });
    }
  });
  return csv;
}
var _combined = null;
function genCombined(){
  _combined = buildCombined();
  document.getElementById('cout').textContent = JSON.stringify(_combined, null, 2);
  var s = _combined.summary, miss = [];
  if (!s.hv) miss.push('HV tab not ready'); if (!s.mv) miss.push('MV tab not ready');
  document.getElementById('csum').textContent = '✓ ' + s.voltageLevels + ' VL · ' + s.bays + ' bays · ' + s.ieds + ' IEDs · ' + s.signals + ' signals' + (miss.length ? '  (' + miss.join(', ') + ')' : '');
}
function openCombined(){ document.getElementById('cov').classList.add('on'); genCombined(); }
function closeCombined(){ document.getElementById('cov').classList.remove('on'); }
function copyCombined(){ if (!_combined) genCombined(); navigator.clipboard.writeText(document.getElementById('cout').textContent).then(function(){ var el = document.getElementById('csum'), o = el.textContent; el.textContent = '✓ Copied to clipboard'; setTimeout(function(){ el.textContent = o; }, 1400); }); }
function _dl(name, text, mime){ var b = new Blob([text], { type: mime }); var a = document.createElement('a'); a.href = URL.createObjectURL(b); a.download = name; document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href); }
function _stn(){ return ((_combined && _combined.station && _combined.station.name) || 'Substation').replace(/[^A-Za-z0-9_-]+/g, '_'); }
function dlCombinedJSON(){ if (!_combined) genCombined(); _dl('Substation_' + _stn() + '.json', JSON.stringify(_combined, null, 2), 'application/json'); }
function dlCombinedCSV(){ if (!_combined) genCombined(); _dl('Substation_' + _stn() + '.csv', '﻿' + combinedCSV(_combined), 'text/csv;charset=utf-8'); }

// ── diagram core ──
// ═══════════════════════════════════════════════════════════════════════════
// SLD DIAGRAM — CORE (pure SVG rendering from a buildSLD-shaped config)
// ═══════════════════════════════════════════════════════════════════════════
function diagXml(s){ return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;'); }
var DIAG_BG='#071019';
function diagLn(x1,y1,x2,y2,cls){ return '<line x1="'+x1+'" y1="'+y1+'" x2="'+x2+'" y2="'+y2+'" class="'+(cls||'wire')+'"/>'; }
function diagMask(x,y,w,h){ return '<rect x="'+x+'" y="'+y+'" width="'+w+'" height="'+h+'" fill="'+DIAG_BG+'" stroke="none"/>'; }
function diagTxt(x,y,s,cls,anch){ return '<text x="'+x+'" y="'+y+'" class="'+(cls||'lbl')+'"'+(anch?' text-anchor="'+anch+'"':'')+'>'+diagXml(s)+'</text>'; }
function diagDot(x,y){ return '<circle cx="'+x+'" cy="'+y+'" r="2.3" class="dot"/>'; }
function diagCB(cx,y){ return diagMask(cx-9,y-10,18,20)+'<rect class="cb" x="'+(cx-8)+'" y="'+(y-9)+'" width="16" height="18" rx="1.5"/>'; }
function diagDisc(cx,y){ return diagMask(cx-13,y-14,26,28)+diagLn(cx,y-13,cx,y-7)+diagDot(cx,y-7)+diagLn(cx,y+8,cx-11,y-5,'sy')+diagDot(cx,y+8)+diagLn(cx,y+8,cx,y+13); }
function diagCT(cx,y){ return '<circle class="sy" cx="'+cx+'" cy="'+y+'" r="7.5"/>'; }
function diagVT(cx,y){ return diagLn(cx,y,cx+22,y,'wire')+'<circle class="sy" cx="'+(cx+22)+'" cy="'+(y+9)+'" r="7"/>'+diagGnd(cx+22,y+20); }
function diagEarth(cx,y){ var bx=cx-26; return diagLn(cx,y,bx,y,'ke')+diagLn(bx,y,bx,y+5,'ke')+diagDot(bx,y+5)+diagLn(bx,y+20,bx-11,y+8,'ke')+diagDot(bx,y+20)+diagLn(bx,y+20,bx,y+24,'ke')+diagGnd(bx,y+24); }
function diagGnd(x,y){ return diagLn(x,y-6,x,y,'ke')+diagLn(x-7,y,x+7,y,'ke')+diagLn(x-4.5,y+3,x+4.5,y+3,'ke')+diagLn(x-2,y+6,x+2,y+6,'ke'); }
function diagTx(cx,y){ return '<circle class="sy" cx="'+cx+'" cy="'+y+'" r="9"/><circle class="sy" cx="'+cx+'" cy="'+(y+15)+'" r="9"/>'+diagLn(cx,y+24,cx,y+34,'wire'); }
function diagReactor(cx,y){ return '<rect class="sy" x="'+(cx-7)+'" y="'+(y-9)+'" width="14" height="28" rx="7"/>'+diagGnd(cx,y+27); }
function diagCap(cx,y){ return diagLn(cx-11,y,cx+11,y,'sy')+diagLn(cx-11,y+6,cx+11,y+6,'sy')+diagLn(cx,y+6,cx,y+14,'wire')+diagGnd(cx,y+14); }
function diagGen(cx,y,ch){ return '<circle class="sy" cx="'+cx+'" cy="'+(y+8)+'" r="13"/>'+diagTxt(cx,y+12,ch,'des','middle'); }
function diagFeeder(cx,y,label){ return diagLn(cx,y,cx,y+26,'wire')+'<path class="sy" d="M'+(cx-5)+' '+(y+20)+' L'+cx+' '+(y+30)+' L'+(cx+5)+' '+(y+20)+' Z" fill="#8fb8e8"/>'+diagTxt(cx,y+42,label,'lbl','middle'); }
// aux row: JSON apparatus with no slot in the simplified column are still listed
// by designation under the bay label, so the drawing names every apparatus.
function diagAuxRow(bay,cx,drawn,yLbl,colw){
  var left=(bay.apparatus||[]).filter(function(a){ return !drawn[a.id]; });
  if(!left.length) return '';
  var iw=Math.min(30,((colw||G.COLW)-16)/left.length), x0=cx-((left.length-1)*iw)/2, p='';
  left.forEach(function(a,i){ p+=diagTxt(x0+i*iw,yLbl,a.id,'des','middle'); });
  return p;
}

var DIAG_SVG_CSS = '.wire{stroke:#8fb8e8;stroke-width:1.6;fill:none}.bus{stroke:#f0a500;stroke-width:4;stroke-linecap:round}.sy{stroke:#c8dff8;stroke-width:1.6;fill:none}.cb{stroke:#00d2f5;stroke-width:1.8}.ke{stroke:#00e07a;stroke-width:1.5;fill:none}.dot{fill:#8fb8e8;stroke:none}.iedbox{fill:#0e0518;stroke:#b060ff;stroke-width:1.1}.ieddash{stroke:#b060ff;stroke-width:1;stroke-dasharray:3 3;fill:none}.hit{fill:transparent}.bay:hover .hit{fill:rgba(255,210,74,.07)}.bay:hover .wire{stroke:#ffd24a}text{fill:#c8dff8;font-family:Barlow Condensed,Arial,sans-serif}.vlttl{fill:#00d2f5;font-size:15px;font-weight:700;letter-spacing:1px}.vlsub{fill:#5a7fa8;font-size:9px}.lbl{fill:#9fb8d8;font-size:9px}.des{fill:#f0a500;font-size:9px;font-weight:600}.bnm{fill:#c8dff8;font-size:10px;font-weight:600}.iedt{fill:#d9bcff;font-size:8.5px;font-family:monospace}.note{fill:#f0a500;font-size:9px}';

var G = { HEAD:24, BUS1:64, BUS2:94, VTOP:124, YCB:158, YQAC:182, YCT:202, YQB9:228, YBR:252, MLINE:281, YEQ:290, LABEL:338, COLW:170, LX:112, BOTTOM:372 };
// 1½-CB geometry: BB1 top / BB2 bottom, one column per diameter (2 circuits, 3 CBs)
var GH = { BUS1:64, QB1:92, CBA:124, CTA:152, TAPA:180, QB7A:210, TIE:240, QB7B:270, TAPB:298, CTB:326, CBB:354, QB2:382, BUS2:410, QB7S:220, TIES:280, QB2S:350, LANE:100, LBL:434, DCOLW:330, BOTTOM:470 };
// ring-bus geometry: closed loop, one shared CB between adjacent circuit taps
var GR = { RET:48, RY:84, LBL:338, BOTTOM:372 };
// horizontal-orientation symbols (ring segments, diameter circuit taps)
function diagDiscH(cx,y){ return diagMask(cx-14,y-12,28,24)+diagLn(cx-13,y,cx-7,y)+diagDot(cx-7,y)+diagLn(cx+8,y,cx-5,y-11,'sy')+diagDot(cx+8,y)+diagLn(cx+8,y,cx+13,y); }
function diagCBH(cx,y){ return diagMask(cx-10,y-9,20,18)+'<rect class="cb" x="'+(cx-9)+'" y="'+(y-8)+'" width="18" height="16" rx="1.5"/>'; }

function diagBuses(vl){
  var b=(vl.busbars||[]); var pa=vl.primaryArchitecture;
  var ring=b.some(function(x){return x.id==='RING';});
  var main=b.filter(function(x){return x.id!=='RING'&&x.id!=='BBT';});
  var two=(main.length>=2);
  return { two:two, ring:ring, transfer:b.some(function(x){return x.id==='BBT';}),
           b1:(main[0]||{id:'BB'}).id, b2:(main[1]||{}).id, complex:(pa==='onehalf'||pa==='ring') };
}

function diagBay(bay, cx, bus){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var p='', drawn={};
  if(fn==='coupler'){
    var xL=cx-16, xR=cx+16, botY=206;
    if(bus.two){
      // bus-tie: series path BB1 -> QB1 -> QA1(CB) -> TA1 -> (bottom) -> QB2 -> BB2
      p+=diagDot(xL,G.BUS1)+diagLn(xL,G.BUS1,xL,botY,'wire');
      p+=diagDot(xR,G.BUS2)+diagLn(xR,G.BUS2,xR,botY,'wire');
      p+=diagLn(xL,botY,xR,botY,'wire');
      if(has('QB1')){ drawn.QB1=1; p+=diagDisc(xL,118)+diagTxt(xL-7,121,'QB1','des','end'); }
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(xL,156)+diagTxt(xL-7,159,'QA1','des','end'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(xL,184)+diagTxt(xL-7,187,'TA1','des','end'); }
      if(has('QB2')){ drawn.QB2=1; p+=diagDisc(xR,140)+diagTxt(xR+7,143,'QB2','des'); }
    } else {
      // single busbar: section breaker on the bus
      p+=diagDot(cx,G.BUS1)+diagLn(cx,G.BUS1,cx,198,'wire');
      if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,150)+diagTxt(cx+11,153,'QA1','des'); }
      if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,178)+diagTxt(cx+11,181,'TA1','des'); }
      p+=diagTxt(cx,212,'BUS SECTION','note','middle');
    }
    p+=diagAuxRow(bay,cx,drawn,364);
    p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,bay.name||'Coupler','bnm','middle');
    return wrapBay(bay,cx,p,ap);
  }
  if(bus.two && has('QB2')){
    var dY=G.BUS2+12;
    drawn.QB2=1; if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx-13,G.VTOP,cx+13,G.VTOP,'wire');
    p+=diagLn(cx-13,G.VTOP,cx-13,G.BUS1,'wire')+diagDisc(cx-13,dY)+diagDot(cx-13,G.BUS1)+diagTxt(cx-30,dY+3,'QB1','des','end');
    p+=diagLn(cx+13,G.VTOP,cx+13,G.BUS2,'wire')+diagDisc(cx+13,dY)+diagDot(cx+13,G.BUS2)+diagTxt(cx+18,dY+3,'QB2','des');
  } else if(has('QB1')||bus.two){
    if(has('QB1')) drawn.QB1=1;
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDisc(cx,(G.VTOP+G.BUS1)/2)+diagDot(cx,G.BUS1)+diagTxt(cx+11,(G.VTOP+G.BUS1)/2,'QB1','des');
  } else {
    p+=diagLn(cx,G.VTOP,cx,G.BUS1,'wire')+diagDot(cx,G.BUS1);
  }
  var eqTop=G.MLINE;
  p+=diagLn(cx,G.VTOP,cx,eqTop,'wire');
  if(has('QA1')){ drawn.QA1=1; p+=diagCB(cx,G.YCB)+diagTxt(cx+11,G.YCB+3,'QA1','des'); }
  if(has('QAC')){ drawn.QAC=1; p+=diagCB(cx,G.YQAC)+diagTxt(cx+11,G.YQAC+3,'QAC','des'); }
  if(has('TA1')){ drawn.TA1=1; p+=diagCT(cx,G.YCT)+diagTxt(cx+11,G.YCT+3,'TA1','des'); }
  if(has('QB9')){ drawn.QB9=1; p+=diagDisc(cx,G.YQB9)+diagTxt(cx+11,G.YQB9+3,'QB9','des'); }
  if(has('QC9')){ drawn.QC9=1; p+=diagEarth(cx,G.YBR)+diagTxt(cx-40,G.YBR-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; p+=diagVT(cx,G.YBR)+diagTxt(cx+30,G.YBR-4,'TV1','des'); }
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,G.YEQ)+diagTxt(cx+14,G.YEQ+2,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,G.YEQ)+diagTxt(cx+13,G.YEQ+2,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,G.YEQ)+diagTxt(cx+15,G.YEQ+2,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,G.YEQ, fn==='motor'?'M':'G')+diagTxt(cx+16,G.YEQ+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,G.YEQ,'M')+diagTxt(cx+16,G.YEQ+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,eqTop, t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,G.LABEL,bay.id,'des','middle')+diagTxt(cx,G.LABEL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap);
}

function wrapBay(bay,cx,inner,ap,geo){
  geo=geo||{};
  var ids=(bay.ieds||[]).map(function(u){return u.id;});
  (bay.busbarProtection||[]).forEach(function(u){ ids.push(u.id); });
  var bx=(geo.bx!=null?geo.bx:cx+30), by=(geo.by!=null?geo.by:G.YCB-8), bw=60, bh=13+Math.max(ids.length,1)*11;
  var ax=(geo.ax!=null?geo.ax:cx+8), ay=(geo.ay!=null?geo.ay:G.YCB);
  var dx=(geo.dx!=null?geo.dx:bx), dy=(geo.dy!=null?geo.dy:ay);
  var box=diagLn(ax,ay,dx,dy,'ieddash')
        +'<rect class="iedbox" x="'+bx+'" y="'+by+'" width="'+bw+'" height="'+bh+'" rx="2"/>'
        +diagTxt(bx+5,by+11,'IED','iedt');
  ids.forEach(function(id,k){ box+=diagTxt(bx+5,by+22+k*11,id,'iedt'); });
  var appList=(bay.apparatus||[]).map(function(a){return a.id;}).join(', ');
  var iedList=(bay.ieds||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':'')+(u.ip?' @'+u.ip:''); }).join(', ');
  var bbp=(bay.busbarProtection||[]).map(function(u){ var vt=[u.vendor,u.type].filter(Boolean).join(' '); return u.id+(vt?' ('+vt+')':''); }).join(', ');
  var info='Bay '+bay.id+' · '+(bay.name||'')+'  |  '+(bay.functionLabel||'')+'  |  '+(bay.secondaryArchitectureLabel||'')
    +'  |  RDS-PP: '+(bay.rdspp||'')+'  |  Apparatus: '+appList+'  |  IEDs: '+iedList+(bbp?'  |  BBP: '+bbp:'')+'  |  '+(bay.signalCount||0)+' signals';
  var hx=(geo.hx!=null?geo.hx:cx-G.COLW/2+6), hy=(geo.hy!=null?geo.hy:G.HEAD+12);
  var hw=(geo.hw!=null?geo.hw:G.COLW-12), hh=(geo.hh!=null?geo.hh:G.BOTTOM-G.HEAD-14);
  var hit='<rect class="hit" x="'+hx+'" y="'+hy+'" width="'+hw+'" height="'+hh+'" rx="3"/>';
  return '<g class="bay" data-info="'+diagXml(info)+'">'+hit+inner+box+'</g>';
}

// ── one circuit of a 1½-CB diameter: horizontal tap with QB9/QC9/TV1 + equipment
function diagCircuitHalf(bay,cx,dir,yTap,drawn){
  drawn=drawn||{};
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var ex=cx+dir*GH.LANE;
  var p=diagDot(cx,yTap)+diagLn(cx,yTap,ex,yTap,'wire');
  if(has('QB9')){ drawn.QB9=1; p+=diagDiscH(cx+dir*34,yTap)+diagTxt(cx+dir*34,yTap+18,'QB9','des','middle'); }
  if(has('QC9')){ drawn.QC9=1; p+=diagEarth((dir<0?cx-58:cx+90),yTap)+diagTxt((dir<0?cx-84:cx+64),yTap+42,'QC9','des','middle'); }
  if(has('TV1')){ drawn.TV1=1; p+=diagVT((dir<0?cx-88:cx+58),yTap)+diagTxt((dir<0?cx-66:cx+80),yTap+30,'TV1','des','middle'); }
  var ey=yTap+14;
  p+=diagLn(ex,yTap,ex,ey,'wire');
  var lx=(dir<0?ex-13:ex+13), la=(dir<0?'end':null);
  if(has('T1')){ drawn.T1=1; p+=diagTx(ex,ey+9)+diagTxt(lx,ey+11,'T1','des',la); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(ex,ey+10)+diagTxt(lx,ey+11,'R1','des',la); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(ex,ey+6)+diagTxt(lx,ey+9,'C1','des',la); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(ex,ey,fn==='motor'?'M':'G')+diagTxt(lx,ey+6,'G1','des',la); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(ex,ey,'M')+diagTxt(lx,ey+6,'MA1','des',la); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(ex,ey,t); }
  p+=diagAuxRow(bay,ex,drawn,GH.LBL+26);
  p+=diagTxt(ex,GH.LBL,bay.id,'des','middle')+diagTxt(ex,GH.LBL+13,(bay.name||''),'bnm','middle');
  return p;
}

// ── one 1½-CB diameter column: bA taps left (upper half), bB taps right (lower half)
function diagDiameter(bA,bB,cx){
  var apA={}; (bA.apparatus||[]).forEach(function(a){ apA[a.id]=a; });
  var hasA=function(id){ return !!apA[id]; };
  var dA={};
  var wire=diagLn(cx,GH.BUS1,cx,GH.BUS2,'wire')+diagDot(cx,GH.BUS1)+diagDot(cx,GH.BUS2);
  var pA=diagDisc(cx,GH.QB1)+diagTxt(cx+11,GH.QB1+3,'QB1','des');
  if(hasA('QB1')) dA.QB1=1;
  if(hasA('QA1')){ dA.QA1=1; pA+=diagCB(cx,GH.CBA)+diagTxt(cx+11,GH.CBA+3,'QA1','des'); }
  if(hasA('TA1')){ dA.TA1=1; pA+=diagCT(cx,GH.CTA)+diagTxt(cx+11,GH.CTA+3,'TA1','des'); }
  if(!bB){
    if(hasA('QB7')){ dA.QB7=1; pA+=diagDisc(cx,GH.QB7S)+diagTxt(cx+11,GH.QB7S+3,'QB7','des'); }
    var tie0=diagCB(cx,GH.TIES)+diagTxt(cx+13,GH.TIES+3,'QA2 · tie','des');
    if(hasA('QB2')) dA.QB2=1;
    pA+=diagDisc(cx,GH.QB2S)+diagTxt(cx+11,GH.QB2S+3,'QB2','des');
    pA+=diagCircuitHalf(bA,cx,-1,GH.TAPA,dA);
    var g0={ax:cx-8,ay:GH.CBA,dx:cx-104,dy:GH.CBA,bx:cx-164,by:GH.BUS1+40,
            hx:cx-GH.DCOLW/2+5,hy:GH.BUS1-26,hw:GH.DCOLW-10,hh:GH.LBL-GH.BUS1+16};
    return wire+wrapBay(bA,cx,pA,apA,g0)+tie0+diagTxt(cx+60,GH.TAPB,'(half diameter)','note','middle');
  }
  var apB={}; (bB.apparatus||[]).forEach(function(a){ apB[a.id]=a; });
  var hasB=function(id){ return !!apB[id]; };
  var dB={};
  if(hasA('QB7')){ dA.QB7=1; pA+=diagDisc(cx,GH.QB7A)+diagTxt(cx+11,GH.QB7A+3,'QB7','des'); }
  pA+=diagCircuitHalf(bA,cx,-1,GH.TAPA,dA);
  var tie=diagCB(cx,GH.TIE)+diagTxt(cx+13,GH.TIE+3,'QA2 · tie','des');
  var pB='';
  if(hasB('QB7')){ dB.QB7=1; pB+=diagDisc(cx,GH.QB7B)+diagTxt(cx+11,GH.QB7B+3,'QB7','des'); }
  if(hasB('TA1')){ dB.TA1=1; pB+=diagCT(cx,GH.CTB)+diagTxt(cx+11,GH.CTB+3,'TA1','des'); }
  if(hasB('QA1')){ dB.QA1=1; pB+=diagCB(cx,GH.CBB)+diagTxt(cx+11,GH.CBB+3,'QA1','des'); }
  if(hasB('QB2')) dB.QB2=1;
  pB+=diagDisc(cx,GH.QB2)+diagTxt(cx+11,GH.QB2+3,'QB2','des');
  pB+=diagCircuitHalf(bB,cx,1,GH.TAPB,dB);
  var gA={ax:cx-8,ay:GH.CBA,dx:cx-104,dy:GH.CBA,bx:cx-164,by:GH.BUS1+40,
          hx:cx-GH.DCOLW/2+5,hy:GH.BUS1-26,hw:GH.DCOLW/2-3,hh:GH.LBL-GH.BUS1+16};
  var gB={ax:cx+8,ay:GH.QB7B,dx:cx+104,dy:GH.TIE+2,bx:cx+104,by:GH.TIE-10,
          hx:cx-2,hy:GH.BUS1-26,hw:GH.DCOLW/2-3,hh:GH.LBL-GH.BUS1+16};
  return wire+wrapBay(bA,cx,pA,apA,gA)+wrapBay(bB,cx,pB,apB,gB)+tie;
}

// ── 1½-CB voltage level: BB1 top, BB2 bottom, bays paired into diameters
function diagVLHalf(vl){
  var bays=(vl.bays||[]);
  var nd=Math.max(Math.ceil(bays.length/2),1);
  var x0=G.LX-40, x1=G.LX+nd*GH.DCOLW+20;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  p+=diagTxt(x0,GH.BUS1-10,'bays paired into diameters (bay order) · QA2 = shared tie CB','note');
  for(var i=0;i<bays.length;i+=2){ p+=diagDiameter(bays[i],bays[i+1]||null,G.LX+(i/2)*GH.DCOLW+GH.DCOLW/2); }
  if(!bays.length) p+=diagTxt(G.LX,GH.TAPA,'(no bays)','note');
  p+=diagLn(x0,GH.BUS1,x1,GH.BUS1,'bus')+diagTxt(x1+6,GH.BUS1+3,'BB1','des');
  p+=diagLn(x0,GH.BUS2,x1,GH.BUS2,'bus')+diagTxt(x1+6,GH.BUS2+3,'BB2','des');
  return p;
}

// ── ring-bus circuit column: tap node drops to CT/QB9/QC9/TV1 + equipment
function diagRingBay(bay,cx,tapCB){
  var ap={}; (bay.apparatus||[]).forEach(function(a){ ap[a.id]=a; });
  var has=function(id){ return !!ap[id]; };
  var fn=bay.function||'';
  var yy=GR.RY+34, iy=yy, body='', drawn={};
  if(tapCB&&has('QA1')){ drawn.QA1=1; body+=diagCB(cx,yy)+diagTxt(cx+11,yy+3,'QA1','des'); yy+=30; }
  if(has('TA1')){ drawn.TA1=1; body+=diagCT(cx,yy)+diagTxt(cx+11,yy+3,'TA1','des'); yy+=30; }
  if(has('QB9')){ drawn.QB9=1; body+=diagDisc(cx,yy)+diagTxt(cx+11,yy+3,'QB9','des'); yy+=30; }
  if(has('QC9')){ drawn.QC9=1; body+=diagEarth(cx,yy)+diagTxt(cx-40,yy-4,'QC9','des','end'); }
  if(has('TV1')){ drawn.TV1=1; body+=diagVT(cx,yy)+diagTxt(cx+30,yy-4,'TV1','des'); }
  if(has('QC9')||has('TV1')) yy+=32;
  var p=diagDot(cx,GR.RY)+diagLn(cx,GR.RY,cx,yy,'wire')+body;
  if(has('T1')){ drawn.T1=1; p+=diagTx(cx,yy+9)+diagTxt(cx+14,yy+11,'T1','des'); }
  else if(has('R1')){ drawn.R1=1; p+=diagReactor(cx,yy+10)+diagTxt(cx+13,yy+11,'R1','des'); }
  else if(has('C1')){ drawn.C1=1; p+=diagCap(cx,yy+6)+diagTxt(cx+15,yy+9,'C1','des'); }
  else if(has('G1')){ drawn.G1=1; p+=diagGen(cx,yy,fn==='motor'?'M':'G')+diagTxt(cx+16,yy+6,'G1','des'); }
  else if(has('MA1')){ drawn.MA1=1; p+=diagGen(cx,yy,'M')+diagTxt(cx+16,yy+6,'MA1','des'); }
  else { var t=(bay.functionLabel||'FEEDER').replace(/ BAY.*$/,''); p+=diagFeeder(cx,yy,t); }
  p+=diagAuxRow(bay,cx,drawn,364);
  p+=diagTxt(cx,GR.LBL,bay.id,'des','middle')+diagTxt(cx,GR.LBL+13,(bay.name||''),'bnm','middle');
  return wrapBay(bay,cx,p,ap,{ax:cx+8,ay:iy,bx:cx+30,by:iy-8,hy:GR.RY+10,hh:GR.BOTTOM-GR.RY-14});
}

// ── ring-bus voltage level: closed loop, one shared CB between adjacent taps
function diagVLRing(vl){
  var bays=(vl.bays||[]);
  var tapCB=(vl.primaryArchitecture==='rmu');
  var n=bays.length;
  var xs=[]; for(var i=0;i<Math.max(n,1);i++) xs.push(G.LX+i*G.COLW+G.COLW/2);
  var xL=xs[0]-64, xR=xs[xs.length-1]+64;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  bays.forEach(function(bay,i){ p+=diagRingBay(bay,xs[i],tapCB); });
  if(!n) p+=diagTxt(G.LX,GR.RY+60,'(no bays)','note');
  p+=diagLn(xL,GR.RY,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xL,GR.RY,'bus')+diagLn(xR,GR.RET,xR,GR.RY,'bus')+diagLn(xL,GR.RET,xR,GR.RET,'bus');
  for(i=0;i<n;i++) p+=diagDot(xs[i],GR.RY);
  for(i=0;i+1<n;i++){
    var mx=(xs[i]+xs[i+1])/2;
    p+=diagDiscH(mx-30,GR.RY)+diagTxt(mx-30,GR.RY-16,'QB2','des','middle');
    p+=diagCBH(mx,GR.RY)+diagTxt(mx,GR.RY-16,bays[i].id+'·QA2','des','middle')+diagTxt(mx,GR.RY+22,bays[i+1].id+'·QA1','des','middle');
    p+=diagDiscH(mx+30,GR.RY)+diagTxt(mx+30,GR.RY-16,'QB1','des','middle');
  }
  if(n){
    p+=diagDiscH(xs[0]-34,GR.RY)+diagTxt(xs[0]-34,GR.RY+22,'QB1','des','middle');
    p+=diagDiscH(xs[n-1]+34,GR.RY)+diagTxt(xs[n-1]+34,GR.RY+22,'QB2','des','middle');
    var mc=xL+56; // near the left loop corner - keeps clear of mid-span CB labels
    p+=diagCBH(mc,GR.RET)+diagTxt(mc,GR.RET+16,bays[n-1].id+'·QA2 / '+bays[0].id+'·QA1','des','middle');
  }
  p+=diagTxt(xR+8,GR.RY+3,'RING','des');
  return p;
}

function diagVL(vl, wpx){
  if(vl.primaryArchitecture==='onehalf') return diagVLHalf(vl);
  var bus=diagBuses(vl);
  if(bus.ring||vl.primaryArchitecture==='rmu') return diagVLRing(vl);
  var bays=(vl.bays||[]);
  var n=Math.max(bays.length,1);
  var x0=G.LX-40, x1=G.LX+n*G.COLW+20;
  var p='';
  var sub=(vl.rdspp||'')+(vl.neutralEarthing?('   ·   '+vl.neutralEarthing.label):'');
  var _us=(vl.busbarProtection?(vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]):[]);
  if(_us.length) sub+='   ·   87B '+(vl.busbarProtection.mode||'')+': '+_us.map(function(u){return u.id;}).join(', ');
  p+=diagTxt(G.LX-40,G.HEAD,(vl.segment?vl.segment+' · ':'')+vl.nominalkV+' kV — '+(vl.primaryArchitectureLabel||''),'vlttl');
  p+=diagTxt(G.LX-40,G.HEAD+15,sub,'vlsub');
  if(bus.transfer){
    p+=diagLn(x0,44,x1-34,44,'bus')+diagTxt(x0,56,'BBT · transfer / bypass bus','note');
    p+=diagLn(x1-34,44,x1-34,G.BUS1,'wire')+diagCB(x1-34,54)+diagTxt(x1-24,57,'QA0','des');
  }
  // draw bays first, then the busbars on top so tap masks can never thin the bus lines
  bays.forEach(function(bay,i){ p+=diagBay(bay, G.LX+i*G.COLW+G.COLW/2, bus); });
  if(!bays.length) p+=diagTxt(G.LX,G.VTOP+60,'(no bays)','note');
  p+=diagLn(x0,G.BUS1,x1,G.BUS1,'bus')+diagTxt(x1+6,G.BUS1+3,bus.b1||'BB1','des');
  if(bus.two){ p+=diagLn(x0,G.BUS2,x1,G.BUS2,'bus')+diagTxt(x1+6,G.BUS2+3,bus.b2||'BB2','des'); }
  return p;
}

function buildDiagramSVG(cfg){
  var y=0, maxW=640, blocks=[];
  (cfg.voltageLevels||[]).forEach(function(vl){
    var n=Math.max((vl.bays||[]).length,1);
    var isH=(vl.primaryArchitecture==='onehalf');
    var isR=(vl.busbars||[]).some(function(x){return x.id==='RING';});
    var w=isH?(G.LX+Math.max(Math.ceil(n/2),1)*GH.DCOLW+120):(G.LX+n*G.COLW+120+(isR?60:0));
    if(w>maxW) maxW=w;
    blocks.push('<g transform="translate(0,'+y+')">'+diagVL(vl,w)+'</g>');
    y+=(isH?GH.BOTTOM:G.BOTTOM)+40;
  });
  return '<svg xmlns="http://www.w3.org/2000/svg" class="diag-svg" width="'+maxW+'" height="'+y+'" viewBox="0 0 '+maxW+' '+y+'">'
    +'<style>'+DIAG_SVG_CSS+'</style><rect x="0" y="0" width="'+maxW+'" height="'+y+'" fill="'+DIAG_BG+'"/>'+blocks.join('')+'</svg>';
}

// ── shell diagram glue ──
// ── SLD DIAGRAM — shell glue (combined whole-substation diagram) ───────────
function combinedRenderDiagram(){
  var cfg=buildCombined(); _combined=cfg;
  var host=document.getElementById('cdiagram'); if(!host) return;
  if(!cfg.voltageLevels || !cfg.voltageLevels.length){ host.innerHTML='<div class="diag-empty">No configuration — build bays in the HV / MV tabs first.</div>'; return; }
  var bar='<div class="diag-bar"><span class="diag-ttl">◧ SUBSTATION SINGLE-LINE DIAGRAM</span><span class="diag-sub">'+diagXml((cfg.station&&cfg.station.name)||'')+' · '+cfg.voltageLevels.length+' voltage level(s), HV + MV</span><span style="flex:1"></span>'
    +'<button class="diag-btn" onclick="combinedDiagramExport(\'svg\')">↓ SVG</button>'
    +'<button class="diag-btn" onclick="combinedDiagramExport(\'png\')">↓ PNG</button>'
    +'<button class="diag-btn" onclick="window.print()">⎙ PRINT</button></div>';
  host.innerHTML=bar+'<div class="diag-scroll">'+buildDiagramSVG(cfg)+'</div>';
}
function combinedToggleDiagram(){
  var d=document.getElementById('cdiagram'), o=document.getElementById('cout');
  if(!d||!o) return;
  if(d.dataset.on==='1'){ d.dataset.on='0'; d.style.display='none'; o.style.display=''; }
  else { d.dataset.on='1'; o.style.display='none'; d.style.display='block'; combinedRenderDiagram(); }
}
function _dl2(name,blob){ var a=document.createElement('a'); a.href=URL.createObjectURL(blob); a.download=name; document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(a.href); }
function combinedDiagramExport(fmt){
  var svg=document.querySelector('#cdiagram svg'); if(!svg) return;
  var s=new XMLSerializer().serializeToString(svg);
  var nm='Substation_'+_stn()+'_SLD';
  if(fmt==='svg'){ _dl2(nm+'.svg', new Blob([s],{type:'image/svg+xml'})); return; }
  var w=svg.width.baseVal.value, h=svg.height.baseVal.value, sc=2;
  var img=new Image();
  img.onload=function(){ var c=document.createElement('canvas'); c.width=w*sc; c.height=h*sc; var ctx=c.getContext('2d'); ctx.setTransform(sc,0,0,sc,0,0); ctx.fillStyle='#071019'; ctx.fillRect(0,0,w,h); ctx.drawImage(img,0,0); c.toBlob(function(b){ _dl2(nm+'.png', b); }); };
  img.src='data:image/svg+xml;base64,'+btoa(unescape(encodeURIComponent(s)));
}
if(typeof genCombined==='function' && !genCombined._diagWrapped){
  var _genOrig=genCombined;
  genCombined=function(){ var r=_genOrig.apply(this,arguments); var d=document.getElementById('cdiagram'); if(d&&d.dataset.on==='1') combinedRenderDiagram(); return r; };
  genCombined._diagWrapped=1;
}
if(!window.__cDiagTip){ window.__cDiagTip=1;
  document.addEventListener('mousemove',function(e){
    var tip=document.getElementById('sld-dtip'); if(!tip) return;
    var g=(e.target&&e.target.closest)?e.target.closest('.bay'):null;
    if(g&&g.getAttribute('data-info')){ tip.textContent=g.getAttribute('data-info'); tip.style.display='block'; tip.style.left=(e.clientX+14)+'px'; tip.style.top=(e.clientY+14)+'px'; }
    else { tip.style.display='none'; }
  });
}

// ── SCD generator ──
// ── SCD (IEC 61850-6 SCL, Ed 2.1 / 2007B4) generator — combined substation ──
function scdEsc(s){ return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;').replace(/'/g,'&apos;'); }
function scdName(s){ var t=String(s==null?'':s).replace(/[^A-Za-z0-9_]/g,''); if(!/^[A-Za-z_]/.test(t)) t='X'+t; return t||'X'; }
function scdType(t){ return ({CBR:'CBR',DIS:'DIS',CTR:'CTR',VTR:'VTR',PTR:'PTR',GEN:'GEN',MOT:'MOT',CAP:'CAP',REA:'REA',RES:'RES',CON:'CON',SWI:'DIS'})[t]||'GEN'; }
function scdParseRef(ref){ var a=String(ref||'').split('/'); var rest=a[1]||''; var p=rest.split('.'); var lnc=p[0]||''; var m=lnc.match(/^([A-Za-z]+)(\d*)$/)||[]; return { ld:a[0]||'LD0', lnClass:(m[1]||lnc||'GGIO'), lnInst:(m[2]||'1'), doName:p[1]||'', da:p.slice(2).join('.') }; }
// BEGIN GENERATED 7-4 TABLES
// Generated by tests/gen_cdc_table.mjs from IEC_61850-7-4.NSD.2007B6 + IEC_61850-7-3.NSD.2007B6.
// Do not hand-edit: run the generator instead. CDC -> space-separated DO names.
var SCD_CDC_DOS={"LPL":"NamPlt","ENS":"AdjSt AffPhs AutoRecSt Beh CBOpCap EEHealth FltLoop GnSt Health Leap MechHealth MotSt POWCap PhyHealth RotDir RotThmSt SchdEnaErr SchdSt ShOpCap SptEndSt StClcTun SwOpCap SwTyp TmSrcTyp TmSyn TmSynLkd TrBeh ValENS","SPS":"ACAlm AbrAlm AbrWrn Alm AlmLstOv AlmThm AngInd AxDspAlm AxDspTrip BatHi BatLo Blk BlkA BlkAOv BlkEF BlkLoVisc BlkRec BlkThm BlkV BlkVOv BlkZn CGAlm CapDS ChLiv ChTrg ClcExp ClcSeqWrn ClsPos Cmd ColAlm ColChgOp ColOpn DenAlm DipStr Dn Dsc DschBlk EchoWei EchoWeiOp EnAlm EnBlk EnaCls EnaOpn EndPosL EndPosR ErrPar FADet FanOvCur FilAlm FloodAlm Flush FuFail FuSt GasFlwTr GasInsAlm GasInsTr GrAlm GrInd GrWrn GrdRxCmd H2Alm H2Wrn HPTmpAlm HPTmpOp HPTmpTr HeatAlm HiLim HyAlm HyBlk HzInd InOv Ind InsAlm InsBlk InsLevMax InsLevMin InsTr IntrStr LHz LTCBlkAHi LTCBlkVHi LTCBlkVLo LTCCycAlm LV LoLim Loc LocKey LosOil LosSig LosSyn LosVac MbrAlm MemOv Mir MotAlm MotDrvBlk MotOp MotPro MotStrAlm MotWrn MstAlm MstWrn Mvm NdsCom NeutAlm OilFil OilFilTr OoStep OpAccEx OpCntAlm OpCntWrn OpNoLod OpOvA OpOvExt OpOvV OpSar OpTmAlm OpTmClsAlm OpTmOpnAlm OpTmWrn OpUnExt OpUnV OpnPos OutOv OvHzStr PaDschAlm PmpAlm PmpOvCur PotAlm PresAlm Proxy PwrDn PwrSupAlm PwrUp RHz RV RcdMade RcdStr RedChLiv Rel RteAlm RteTrip SelCls SelOpn SimSt SmokAlm SptDir SptDn SptDvAlm SptUp St StFixCol StrInh StrPOW Stuck SwArcDet SwlStr TapOpErr TapOpL TapOpR TapOpStop TestRsl TmChSt TmDT TmExc TmpAlm Trip UnHzStr Up VInd VOvSt VaEnd VaStr VacCelAlm ValSPS Wrn ZBlk","ENC":"FanCtl FanCtlGen Mod OpModSyn PmpCtl PmpCtlGen","ORG":"BlkRef ClcSrc CtlEnt GoCBRef GrRef InLog InRef InSyn InTrg LogRef RxSrc RxSrcTr Schd SrcRef SvCBRef TrgRef","INS":"ChaIntvTms ClcNxtTmms ConfRevNum FerCh FltNum GriFltNum HiColPos HiTapPos InsBlkTmh IntIn LastStNum LoColPos LoTapPos MaxOpCap MemUsed MotStrNum NumCntRs NumPwrUp NumRcd OpCnt OpTmh Rec1PhCnt Rec3PhCnt RecCyc RedFerCh RxCmdCnt RxConfRevNum SchdEntr StrInhTmm TmAcc TxCmdCnt ValINS WacTrg WrmStr","SPC":"AccmHeatRs AlmRs Auto AutoUpLod AuxSco BatTest BlkCls BlkOpn CEBlk CECtl ChaMotEna ClcStr CmdBlk DExt Diag DltRcd DsaReq EnaReq FltIndRs LEDRs LTCBlk LTCDragRs LivLivBlk LocSta LogTrg MemClr MemRs OpCtl ParOp RcdTrg RelDeaBus RsStat SPCSO Sim StrClc StrSeq SwModKey SynPrg VArL VArR VRed","ENG":"AccMeas AccPro ClcIntvTyp ClcMod ClcMth ClcRfTyp ClcTotVA CycTrMod DirMod EnaMod FailMod FilTyp FltValTyp FuTyp IntrDetMth LevMod LivDeaMod MatSt MatTyp OpModRect OpModSof PFSign PIDAlg ParColMod ParMod ParTrfMod PolQty RcdMod ReTrMod RstMod StrWeekDay TnkTyp TpcRxMod TpcTxMod TrMod TrgMod Trp TypRsCrv UnBlkMod UnbDetMth ValENG WeiMod","ING":"CBTmms ChLivTms ChNum ClcIntvPer ClcRfPer ConsTms CrdTmms CtlDlTmms DFilTmms DTmms DlSynTmms DlTmms DscDlTmms DurTmms EnaTmms EqTmm EvTmms ExclTmms FailTmms GndDlTmms HaRst HoldTmms HoldTms HzIntvTmms ITmms InhTmm LokRotTms MaxCyc MaxDl MaxDlTmms MaxHzTmms MaxNumRcd MaxNumSlp MaxNumStr MaxOpTmm MaxOpTmms MaxStrTmm MaxTmms MaxVTmms MaxWrmStr MemFull MinHzTmms MinOpTmm MinOpTmms MinVTmms MotAlmNum MotAlmTms MotStrTms NumCyc NumEntr NumRxCmd NumSubIntv NumTxCmd OpAlmNum OpAlmTmh OpDlTmms OpWrnNum OpWrnTmh POWClsTmms POWOpnTmms PerTrgTms PhDlTmms PreTmms PstTmms RclTmms RdyTmms Rec13Tmms Rec1Tmms Rec3Tmms RsDlTmms SPlTrTmms SchdIntv SchdPrio ScndTmms SecTmms SetTms SmpRte StoRte StrDlTmms SwgTmms TPTrTmms TapBlkL TapBlkR ThdATmms ThdVTmms Tm1LdTmms Tm1Tmms Tm2LdTmms Tm2Tmms Tm3Tmms TmOfsTmm TotTmms TrPlsTmms UnBlkTmms UseCyc VIntvTmms ValING WeiTmms","DPL":"EEName PhyNam","INC":"ArcCntRs FACntRs FlushCnt ISCSO OpCntRs PosChgIncr","MV":"ADetun AResoPt ATrsTm AVaTm AWatt AbrPrt AbsReact AccClc AccClcDev AccmAbr AccmHeatOut ActAbr AcuPaDsch AgeRte Amp AnIn AppPaDsch AuxSwTmCls AuxSwTmOpn AvAPhs AvPFPhs AvPPVPhs AvPhVPhs AvVAPhs AvVArPhs AvWPhs AvZPhs AxDsp Ber BotTmp C2H2ppm C2H4ppm C2H6ppm CEFlw CEPres CETmpIn CETmpOut CH4ppm CO2Em CO2ppm COEm COppm CapacImb CarLev CircA ClMotA ClTmpIn ClTmpOut CloudCvr CmbuGas Cndct ColA ColPosA CoreTmp CtlV DAct Damp DctInsol Den DewPt DffInsol DifAngClc DifHzClc DifPresHi DifVClc DlDur DspA Dust En EnvHum EnvPres EnvTmp ErrTerm FanA FanFlw FanSpd Fer FltDiskm FltGas FltR FltX Flw FlwHorDir FlwRte FlwVerDir FlwVlvPct GnSpd H2O H2OAir H2OPap H2OTmp H2ppm HPTmpClc HaAmpTm HaCfAmp HaCfVol HaKFact HaRmsAmp HaRmsVol HaTdFact HaTiFact HaTsWatt HaTuWatt HeatOut HiCtlV HiDmdA HorInsol HorWdDir HorWdSpd HyPres HyTmp HydPH Hz Hz1Clc Hz2Clc HzRte HzVaMag HzVaTm IAct ImbNgA ImbNgV ImbZroA ImbZroV Lev LevPct LkgA LoCtlV LodA LodFact LodRsvAlm LodRsvTr LoopTestTm LosFact MatCal MatCndct MatDen MatLev MatPct MatVlm MaxAPhs MaxATrs MaxAVa MaxImbA MaxImbPPV MaxImbV MaxPFPhs MaxPPVPhs MaxPhVPhs MaxVA MaxVAPhs MaxVArPhs MaxVTrs MaxVVa MaxWPhs MaxZPhs MinAPhs MinPFPhs MinPPVPhs MinPhVPhs MinVAPhs MinVArPhs MinWPhs MinZPhs MotA MotDrvA MotTm N2ppm NOxEm NQS O2CmbuGas O2ppm O3Air OilMotA OilTmpIn OilTmpOut OpSpdCls OpSpdOpn OpTmCls OpTmOpn Out OvStkCls OvStkOpn OvlTm OvlTmEmg PAct PhAng PosVlv Pres PresRte PwrFact RctTmCls RctTmOpn React Ris RisNgGnd RisPsGnd RisTmp RisTmpClc RnFll SOxEm Slnt Snd Snr SnwCvr SnwDen SnwEq SnwFll SnwTmp Spd SpdSrfc SptMem Stk SwA TddAmp TddEvnAmp TddOddAmp ThdAmp ThdEvnAmp ThdEvnVol ThdOddAmp ThdOddVol ThdVol Tmp TmpRl TmpRte Torq TotPF TotVA TotVAr TotW UhfPaDsch V1Clc V2Clc VTrsTm VVa VVaTm ValMV Vbr VbrPer VerWdDir VerWdSpd Vlm Vol VolAmp VolAmpr VolChgRte VolNgGnd VolPsGnd Watt WdGustSpd WetBlbTmp","ASG":"ADetunSet ARtg AStr AbrAlmLev AbrWrnLev AdpAngDeg AlmSet AlmSpt AlmVal Ang AngCor AngLod AxDspAlmSet AxDspTripSet BaseImp Bias BlkLV BlkRV BlkVHi BlkVLo BlkVal BlkValA BlkValV BndCtr BndWid BstRat ChrAng ClTmpSet Clip ClsLim Cor CtrHz Db DeaBusVal DeaLinVal DetSyn DetValA DifAng DifAngNg DifAngPs DifHz DifHzNg DifHzPs DifV DifVNg DifVPs DipStrVal DmdW DropoutVal Drp DvAlm DynRngMax DynRngMin FanSpdSet FixCol FldAmpRtg FldAmpRtgZer FldRis FldRisTmp FloodLev FlwRteSet FlwVlvTgt GndOp GndStr HVStr HeatSpcf HiBatVol HiLimSpt HiSet HiTrgLev HiVRtg HzChr HzNom HzRtg HzSet HzTgtVal ILim Incr Iner IntrStrVal K0Fact K0FactAng KD KI KLd KLg KP LDCR LDCX LDCZ LimAOv LimLodA LimVOv LinAng LinCapac LinLenkm LivBusVal LivLinVal LoBatVol LoLimSpt LoSet LoTrgLev LoVRtg MaxFwdAng MaxHeatOut MaxMatCal MaxRst MaxRvAng MaxVASet MaxVSyn MinFwdAng MinPPV MinRst MinRvAng MinVSyn MinXsecArea MotStr NomA Ofs OilTmpSet OpTmClsSet OpTmOpnSet OpnLim OvHzStrVal OvlTmEmgSet OvlTmSet PFRtg PctOfs PctRch PhStop PhStr PoRch PwrHz RPs RZer Rat RefPF RefReact RefV RisGndRch RisLod RisPhRch RmZer RmpDn RmpUp RnbkRV RteAlmSet RteTripSet RxBndWid RxCtrHz SatCffS10 SatCffS12 SetA SetPhV SetV SmokLev SpdCrit SpdRtg StepNg StepPs StrVal SttLkgX SttRis SttRisTmp SwgReact SwgRis SwgVal SwlStrVal ThdAVal ThdVVal TmMult TmTa TmTd0p TmTd0s TmTdp TmTds TmTq0p TmTq0s TmTqp TmTqs TmpMax TripSet TxBndWid TxCtrHz TxPwr UnHzStrVal VARtg VAdpFact VArRtg VChr VNom VRedVal VRtg VStr ValASG VbrAlmSet VbrTripSet VlmCap WRtg X0 X1 X2 XPs XZer Xd Xdp Xds XmZer Xq Xqp Xqs ZPsAng ZPsMag ZZerAng ZZerMag ZmZerAng ZmZerMag","ACT":"Op OpCls OpEx OpIn OpOpn RxBlk RxPrm RxTr Tr TxBlk TxPrm TxTr","CSG":"AVChr CorCrv Crv StrCrv TmAChr TmTmpChr TmVChr VHzChr","BCR":"CntVal DmdVArh DmdWh FishCnt RedRxCnt RxCnt SumSwARs SupVArh SupWh TotVAh TotVArh TotWh TxCnt VlmCnt","WYE":"A ALoc DifAClc FltA FltPhV HATm HCfA HCfPhV HKFact HRmsA HRmsPhV HTdf HTiFact HTsW HTuW ImbA ImbV PF PNV PhPiLoFil PhPiMax PhPiRoot PhPlt PhPst PhV RstA TddA TddEvnA TddOddA ThdA ThdEvnA ThdEvnPhV ThdOddA ThdOddPhV ThdPhV VA VAr W Z","CSD":"AVSt TmASt TmTmpSt TmVSt VHzSt","ACD":"Dir Str","CURVE":"AVCrv TmACrv TmTmpCrv TmVCrv VHzCrv","HST":"EvtCnt PPPcbLl PPPcbLs PhPcbLl PhPcbLs","DPC":"DPCSO GnCtl Pos PosA PosB PosC","SPG":"EvtTrg GndDlMod HzAdj KckPls LDC MaxEna MltCmd MltLev NgEna PhDlMod ReTrgMod SchdReuse TmDlChr TmDlMod TmUseDT VAdj ValSPG ZeroEna","VSG":"ApNam TmSrcSet","TSG":"StrTm TmChgDT TmChgST","VSS":"TmSrc","CTS":"ApcFTrk ApcIntTrk BacTrk BscTrk DpcTrk EncTrk IncTrk IscTrk SpcTrk","CST":"GenTrk","UTS":"UrcbTrk","BTS":"BrcbTrk","LTS":"LocbTrk","GTS":"GocbTrk GocbUdpTrk","MTS":"MsvcbTrk MsvcbUdpTrk","NTS":"UsvcbTrk","STS":"SgcbTrk","CMV":"ColAEFN FltZ Imp NeutVol VolResoPt","BSC":"PosChg TapChg","ISC":"ColTapPos TapPos","APC":"AmpSpt AnOut ColPos PosSpt SpdSpt SptVal VolSpt","BAC":"BndCtrChg ColChg SptChg","ORS":"ActSchdRef","TCS":"ActStrTm NxtStrTm","SEC":"AcsCtlFail AuthFail Ina SvcViol","DEL":"HCfPPV HRmsPPV ImbPPV PPPiLoFil PPPiMax PPPiRoot PPPlt PPPst PPV ThdEvnPPV ThdOddPPV ThdPPV","HDEL":"HPPV PPPdmSpec PPPdmWav","HWYE":"HA HPhV HVA HVAr HW PhPdmSpec PhPdmWav","HMV":"HaAmp HaVol HaVolAmp HaVolAmpr HaWatt","SEQ":"DQ0Seq SeqA SeqV","SAV":"AmpLocPhsA AmpLocPhsB AmpLocPhsC AmpLocRes AmpSv AngSv AxDspSv DisSv FlwSv GenSv H2OPHSv HumSv HzSv LevPctSv MagFldSv MvmRteSv PosPctSv PresSv RotSpdSv SndSv TmpSv TnsSv VbrSv VolSv"};
// DOs whose CDC is enumerated (ENS/ENC): DO -> the enumeration that types its stVal.
var SCD_DO_ENUM={"Beh":"BehaviourModeKind","Health":"HealthKind","Mod":"BehaviourModeKind","ClcMth":"CalcMethodKind","ClcMod":"CalcModeKind","ClcIntvTyp":"CalcIntervalKind","ClcRfTyp":"CalcIntervalKind","EEHealth":"HealthKind","LivDeaMod":"LiveDeadModeKind","FltValTyp":"FaultMeasuredValueTypeKind","TypRsCrv":"ResetCurveKind","DirMod":"DirectionModeKind","UnbDetMth":"UnbalanceDetectionKind","TrgMod":"TriggerSourceKind","LevMod":"LevelTriggerModeKind","MechHealth":"HealthKind","AccMeas":"InstrumentTransformerMeasurementRatingKind","AccPro":"InstrumentTransformerProtectionRatingKind","PhyHealth":"HealthKind","Leap":"LeapSecondKind","StrWeekDay":"StrWeekDayKind","TmSrcTyp":"ClockSourceKind","TmSyn":"ClockSyncKind","TmSynLkd":"ClockSyncLockingKind","SpcTrk":"BOOLEAN","DpcTrk":"BOOLEAN","IncTrk":"INT32","ApcFTrk":"AnalogueValueCtlF","ApcIntTrk":"AnalogueValueCtlInt","BscTrk":"Tcmd","IscTrk":"INT8","BacTrk":"Tcmd","GocbTrk":"PhyComAddrL2","MsvcbTrk":"PhyComAddrL2","GocbUdpTrk":"PhyComAddrUDP","MsvcbUdpTrk":"PhyComAddrUDP","StClcTun":"TuningKind","ParColMod":"ParallelCoilModeKind","ParMod":"ParallelCtrlModeKind","ParTrfMod":"ParallelTransfModeKind","PmpCtlGen":"StageControlKind","PmpCtl":"StageControlKind","FanCtlGen":"StageControlKind","FanCtl":"StageControlKind","RotDir":"RotationalDirectionKind","OpModSyn":"SynchOperationModeKind","FilTyp":"FilterFunctionKind","PIDAlg":"PIDAlgorithmKind","AdjSt":"AdjustmentKind","ValENS":"EnumDA","SchdSt":"ScheduleStateKind","SchdEnaErr":"ScheduleEnablingErrorKind","ValENG":"EnumDA","SptEndSt":"SetpointEndKind","RcdMod":"RecordingModeKind","TpcTxMod":"TpcAppModeKind","TpcRxMod":"TpcAppModeKind","TnkTyp":"TankFillKind","MatTyp":"MaterialKind","MatSt":"MaterialStateKind","ClcTotVA":"STotalCalcMethodKind","PFSign":"PFSignKind","RstMod":"RestraintModeKind","UnBlkMod":"UnblockModeKind","WeiMod":"WeakEndInfeedModeKind","EnaMod":"SOFEnablingModeKind","OpModSof":"SOFOperationModeKind","TrMod":"TripModeKind","AffPhs":"AffectedPhasesKind","IntrDetMth":"VoltInterruptDetectionKind","FailMod":"FailureDetectionKind","ReTrMod":"RetripModeKind","PolQty":"PolarizingQuantityKind","FltLoop":"FaultLoopKind","TrBeh":"TripBehaviourKind","AutoRecSt":"AutoReclosingKind","CycTrMod":"TripModeKind","Trp":"TransientPerformanceClassKind","CBOpCap":"BreakerOpCapabilityKind","POWCap":"POWSwitchingCapabilityKind","FuTyp":"FuseFunctionKind","SwTyp":"SwitchFunctionKind","SwOpCap":"SwitchingCapabilityKind","ShOpCap":"SwitchingCapabilityKind","GnSt":"RotatingMachineStateKind","MotSt":"RotatingMachineStateKind","RotThmSt":"RotorThermalStateKind","OpModRect":"RectifierControlModeKind"};
// Enumeration -> "ord=literal|ord=literal|...", for the EnumTypes the SCD has to declare.
var SCD_ENUM_LIT={"AdjustmentKind":"1=Completed|2=Cancelled|3=New adjustments|4=Under way","AffectedPhasesKind":"1=PhaseA|2=PhaseB|3=PhaseAB|4=PhaseC|5=PhaseAC|6=PhaseBC|7=PhaseABC|8=None","AutoReclosingKind":"1=Ready|2=InProgress|3=Successful|4=WaitingForTrip|5=TripFromProtection|6=FaultDisappeared|7=WaitToComplete|8=CBclosed|9=CycleUnsuccessful|10=Unsuccessful|11=Aborted|12=NotReady","BehaviourModeKind":"1=on|2=blocked|3=test|4=test/blocked|5=off","BreakerOpCapabilityKind":"1=None|2=Open|3=Close-Open|4=Open-Close-Open|5=Close-Open-Close-Open|6=Open-Close-Open-Close-Open|7=more","CalcIntervalKind":"1=MS|2=PER_CYCLE|3=CYCLE|4=DAY|5=WEEK|6=MONTH|7=YEAR|8=EXTERNAL","CalcMethodKind":"1=UNSPECIFIED|2=TRUE_RMS|3=PEAK_FUNDAMENTAL|4=RMS_FUNDAMENTAL|5=MIN|6=MAX|7=AVG|8=SDV|9=PREDICTION|10=RATE|11=P-CLASS|12=M-CLASS|13=DIFF","CalcModeKind":"1=TOTAL|2=PERIOD|3=SLIDING","ClockSourceKind":"1=Unknown|2=SNTP|3=PTP|4=IRIG-B|5=Substation internal","ClockSyncKind":"0=InternalClock|1=LocalAreaClock|2=GlobalAreaClock","ClockSyncLockingKind":"1=Locked|2=Unlocked10s|3=Unlocked100s|4=Unlocked1000s|5=UnlockedMoreThan1000s","DirectionModeKind":"1=NonDirectional|2=Forward|3=Reverse","FailureDetectionKind":"1=Current|2=Breaker Status|3=Both current and breaker status|4=Other","FaultLoopKind":"1=PhaseAtoGround|2=PhaseBtoGround|3=PhaseCtoGround|4=PhaseAtoB|5=PhaseBtoC|6=PhaseCtoA|7=Others","FaultMeasuredValueTypeKind":"1=At Start Moment|2=At Trip Moment|3=Peak Fault Value","FilterFunctionKind":"1=Low pass|2=High pass|3=Bandpass|4=Bandstop|5=Deadband","FuseFunctionKind":"1=Slow time delay|2=Fast time delay|3=Fast acting|4=Very fast acting|98=Not applicable / Unknown|99=Other","HealthKind":"1=Ok|2=Warning|3=Alarm","InstrumentTransformerMeasurementRatingKind":"1=0.05|2=0.1|3=0.2|4=0.2S|5=0.5|6=0.5S|7=1|8=3|9=5","InstrumentTransformerProtectionRatingKind":"1=1|2=2|3=3|4=5|5=6|6=10","LeapSecondKind":"1=Unknown|2=Normal Time|3=Last minute of the day has 61 seconds|4=Last minute of the day has 59 seconds","LevelTriggerModeKind":"1=Positive or Rising|2=Negative or Falling|3=Both|4=Other","LiveDeadModeKind":"1=Dead Line, Dead Bus|2=Live Line, Dead Bus|3=Dead Line, Live Bus|4=Dead Line, Dead Bus OR Live Line, Dead Bus|5=Dead Line, Dead Bus OR Dead Line, Live Bus|6=Live Line, Dead Bus OR Dead Line, Live Bus|7=Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus","MaterialKind":"1=Air|2=Water|3=Steam|4=Oil|5=Hydrogen|6=Natural gas|7=Butane|8=Propane|9=Waste gas|98=Not applicable / Unknown|99=Other","MaterialStateKind":"1=Gaseous|2=Liquid|3=Solid|98=Not applicable / Unknown|99=Other","PFSignKind":"1=IEC|2=EEI","PIDAlgorithmKind":"1=P|2=I|3=D|4=PI|5=PD|6=ID|7=PID","POWSwitchingCapabilityKind":"1=None|2=Close|3=Open|4=Close and Open","ParallelCoilModeKind":"1=Master/Slave|2=Master/Slave with fixed slave position|3=Master/Slave with variable slave position|4=Parallel operation without communication","ParallelCtrlModeKind":"1=Master|2=Slave|3=Independent","ParallelTransfModeKind":"1=No Mode predefined|2=Master|3=Follower|4=Power Factor|5=Negative Reactance|6=Circulating Current|7=Circulating Reactive Current (var balancing)|8=Circulating Reactive Current by equalizing power factor","PolarizingQuantityKind":"1=None|2=Zero Sequence Current|3=Zero Sequence Voltage|4=Negative Sequence Voltage|5=Phase to Phase Voltages|6=Phase to Ground Voltages|7=Positive sequence voltage","RecordingModeKind":"1=Overwrite existing values|2=Stop when full or saturated","RectifierControlModeKind":"1=Current|2=Voltage|3=Active Power","ResetCurveKind":"1=None|2=Definite Time Delayed Reset|3=Inverse Reset","RestraintModeKind":"1=None|2=Harmonic2|3=Harmonic5|4=Harmonic2and5|5=WaveformAnalysis|6=WaveformAnalysisAndHarmonic2|7=Other|8=WaveformAnalysisAndHarmonic5|9=WaveformAnalysisAndHarmonic2AndHarmonic5","RetripModeKind":"1=Off|2=Without Check|3=With Current Check|4=With Breaker Status Check|5=With Current and Breaker Status Check|6=Other Checks","RotatingMachineStateKind":"1=Stopped|2=Stopping|3=Started|4=Starting|5=Disabled","RotationalDirectionKind":"1=Clockwise|2=Counter-Clockwise|3=Unknown","RotorThermalStateKind":"1=Cold|2=Warm|3=Overload","SOFEnablingModeKind":"1=SwitchCommand|2=BreakerClosed|3=VoltageAndCurrentLevel","SOFOperationModeKind":"1=ExternalSignal|2=VoltageAndCurrent|3=ExternalSignal or VoltageAndCurrent","STotalCalcMethodKind":"1=Vector|2=Arithmetic","ScheduleEnablingErrorKind":"1=None|2=Missing valid NumEntr|3=Missing valid SchdIntv|4=Missing valid schedule values|5=Inconsistent values CDC|6=Missing valid StrTm|99=Other","ScheduleStateKind":"1=Not ready|2=Start Time required|3=Ready|4=Running","SetpointEndKind":"1=Ended normally|2=Ended with overshoot|3=Cancelled: measurement was deviating|4=Cancelled: loss of communication with dispatch centre|5=Cancelled: loss of communication with local area network|6=Cancelled: loss of communication with the local interface|7=Cancelled: timeout|8=Cancelled: voluntarily|9=Cancelled: noisy environments|10=Cancelled: material failure|11=Cancelled: new set-point request|12=Cancelled: improper environment (blockage)|13=Cancelled: stability time was reached|14=Cancelled: immobilisation time was reached|15=Cancelled: equipment was in the wrong mode|16=Unknown causes","StageControlKind":"1=Inactive|2=Stage1|3=Stage2|4=Stage3","StrWeekDayKind":"1=Monday|2=Tuesday|3=Wednesday|4=Thursday|5=Friday|6=Saturday|7=Sunday","SwitchFunctionKind":"1=Load Break|2=Disconnector|3=Earthing Switch|4=High Speed Earthing Switch","SwitchingCapabilityKind":"1=None|2=Open|3=Close|4=Open and Close","SynchOperationModeKind":"1=Automatic-synchronizing|2=Automatic-paralleling|3=Manual|4=Test","TankFillKind":"1=pressure only|2=level only|3=both pressure and level","TransientPerformanceClassKind":"1=Unknown|2=P|3=PR|4=PX|5=PXR|6=TPX|7=TPY|8=TPZ|9=TPE|10=TPS|11=TPM","TpcAppModeKind":"1=Unused|2=Blocking|3=Permissive|4=Direct|5=Unblocking|6=Status","TriggerSourceKind":"1=Internal|2=External|3=Both","TripBehaviourKind":"1=Single Pole Tripping|2=Undefined|3=Three Pole Tripping","TripModeKind":"1=3 phase tripping|2=1 or 3 phase tripping|3=specific|4=1 phase tripping","TuningKind":"1=Not tuned|2=Tuned|3=Tuned but not compensated|4=Umax|5=Umax but not compensated|6=Umax but not compensated due to U continous limitation","UnbalanceDetectionKind":"1=Negative sequence|2=Zero sequence|3=Neg-pos sequence|4=Zero-pos sequence|5=Phase vector comparison|6=Others","UnblockModeKind":"1=Off|2=Permanent|3=Time window","VoltInterruptDetectionKind":"1=Voltage|2=Voltage and Current|3=Voltage and Normally Open breaker contact|4=Voltage and Normally Closed breaker contact|5=Voltage and Normally Open and Normally Closed breaker contacts|6=Normally Open breaker contact|7=Normally Closed breaker contact|8=Both Normally Open and Normally Closed breaker contacts","WeakEndInfeedModeKind":"1=Off|2=Operate|3=Echo|4=Echo and Operate","CtlModelKind":"0=status-only|1=direct-with-normal-security|2=sbo-with-normal-security|3=direct-with-enhanced-security|4=sbo-with-enhanced-security"};
// END GENERATED 7-4 TABLES
var SCD_DO_CDC=(function(){ var m={}; for(var c in SCD_CDC_DOS) SCD_CDC_DOS[c].split(' ').forEach(function(d){ m[d]=c; }); return m; })();
function scdCDC(doName){ return SCD_DO_CDC[doName]||'SPS'; }
// The CDC decides the functional constraint: measurands hold their value under MX, everything
// else reports under ST. Deriving fc from the CDC instead of from the DO name again is what
// keeps the FCDA and its DOType from disagreeing.
var SCD_MX_CDC={MV:1,CMV:1,SAV:1,WYE:1,DEL:1,HWYE:1,HDEL:1,APC:1};
function scdFC(doName){ return SCD_MX_CDC[scdCDC(doName)]?'MX':'ST'; }
// DOType id: one per CDC, except the enumerated CDCs, which need one per enumeration
// (Beh and Health are both ENS but carry different enums).
function scdDOType(doName){ var c=scdCDC(doName); return c+'_'+(SCD_DO_ENUM[doName]||'0'); }
function scdLnMap(sigs){
  var mp={};
  (sigs||[]).forEach(function(s){
    var r=scdParseRef(s.iec61850Ref); if(r.lnClass==='LLN0') return;
    var prefix=s.apparatusRef?scdName(s.apparatusRef):'';
    var key=prefix+'|'+r.lnClass+'|'+r.lnInst;
    var e=mp[key]||(mp[key]={prefix:prefix,lnClass:r.lnClass,inst:r.lnInst,dos:{}});
    if(r.doName) e.dos[r.doName]=e.dos[r.doName]||(s.description||''); // DO name -> desc (first non-empty wins)
  });
  return mp;
}

function buildSCD(){
  var cfg=buildCombined(); _combined=cfg;
  var station=scdName((cfg.station&&cfg.station.name)||'Substation')||'AA1';
  var used={}, ieds=[], usedVL={};
  function iedName(rd,id){ var b=scdName((rd||'IED')+'_'+id), n=b, i=2; while(used[n]){ n=b+'_'+(i++); } used[n]=1; return n; }
  function mkIed(rd,u,bay,vlName){
    var sigs=[]; (u.sections||[]).forEach(function(sec){ (sec.signals||[]).forEach(function(s){ sigs.push(s); }); });
    return { name:iedName(rd,u.id), srcId:u.id, desc:(u.name||u.id)+(bay?(' @ '+(bay.name||bay.id)):(' @ '+vlName)),
      manu:u.vendor||'', typ:u.type||'', ip:u.ip||'', goose:sigs.some(function(s){return s.type==='GO';}),
      lnmap:scdLnMap(sigs), sigs:sigs, vlName:vlName, bayId:bay?bay.id:vlName };
  }
  // ── collect IEDs + per-bay apparatus->owner LN index ──
  var vlList=[];
  (cfg.voltageLevels||[]).forEach(function(vl){
    var base=scdName((vl.segment||'VL')+'_'+vl.nominalkV), vn=base, i=2; while(usedVL[vn]){ vn=base+'_'+(i++); } usedVL[vn]=1;
    var bays=[];
    (vl.bays||[]).forEach(function(bay){
      var bIeds=(bay.ieds||[]).concat(bay.busbarProtection||[]).map(function(u){ return mkIed(bay.rdspp,u,bay,vn); });
      ieds=ieds.concat(bIeds);
      var owners={};
      bIeds.forEach(function(ie){ Object.keys(ie.lnmap).forEach(function(k){ var ln=ie.lnmap[k]; if(ln.prefix){ (owners[ln.prefix]=owners[ln.prefix]||[]).push({ied:ie.name,lnClass:ln.lnClass,inst:ln.inst,prefix:ln.prefix}); } }); });
      bays.push({ bay:bay, owners:owners });
    });
    if(vl.busbarProtection){ var us=vl.busbarProtection.units||vl.busbarProtection.centralUnits||[]; us.forEach(function(u){ ieds.push(mkIed(vl.rdspp,u,null,vn)); }); }
    vlList.push({ vl:vl, name:vn, bays:bays });
  });

  // ── DataTypeTemplates: collect used LN classes + their DO unions ──
  var lnTypes={ LLN0:{Mod:1,Beh:1,Health:1,NamPlt:1}, LPHD:{PhyNam:1,PhyHealth:1,Proxy:1} };
  ieds.forEach(function(ie){ Object.keys(ie.lnmap).forEach(function(k){ var ln=ie.lnmap[k]; var t=(lnTypes[ln.lnClass]=lnTypes[ln.lnClass]||{Mod:1,Beh:1,Health:1,NamPlt:1}); Object.keys(ln.dos).forEach(function(d){ t[d]=1; }); }); });

  // ── Header ──
  var when=new Date().toISOString().slice(0,10);
  var uuid=(window.crypto&&crypto.randomUUID)?crypto.randomUUID():'xxxxxxxx-xxxx-4xxx-8xxx-xxxxxxxxxxxx'.replace(/x/g,function(){return (Math.random()*16|0).toString(16);});
  var X=[];
  X.push('<?xml version="1.0" encoding="UTF-8"?>');
  X.push('<SCL xmlns="http://www.iec.ch/61850/2003/SCL" version="2007" revision="C" release="5">');
  X.push('  <Header id="'+scdEsc(station)+'" uuid="'+uuid+'" version="1.0" revision="1" toolID="Substation Signal Tool" nameStructure="IEDName">');
  X.push('    <History><Hitem version="1.0" revision="1" when="'+when+'" who="Substation Signal Tool" what="Generated from SLD JSON config"/></History>');
  X.push('  </Header>');

  // ── Substation ──
  X.push('  <Substation name="'+scdEsc(station)+'" desc="'+scdEsc((cfg.station&&cfg.station.name)||'')+'">');
  vlList.forEach(function(V){
    var vl=V.vl;
    X.push('    <VoltageLevel name="'+V.name+'" nomFreq="50" numPhases="3" desc="'+scdEsc(vl.nominalkV+' kV '+(vl.primaryArchitectureLabel||''))+'">');
    X.push('      <Voltage unit="V" multiplier="k">'+vl.nominalkV+'</Voltage>');
    V.bays.forEach(function(B){
      var bay=B.bay, cnPath=station+'/'+V.name+'/'+scdName(bay.id)+'/L1';
      X.push('      <Bay name="'+scdName(bay.id)+'" desc="'+scdEsc((bay.name||'')+' · '+(bay.functionLabel||''))+'">');
      // SCL order: PowerTransformer* (tEquipmentContainer) must precede ConductingEquipment*; LNode* precedes Terminal*
      var apps=bay.apparatus||[];
      var lnodesOf=function(a,ind){ var out=[], ow=B.owners[a.id]||[], seen={};
        ow.forEach(function(o){ var kk=o.ied+o.lnClass+o.inst; if(seen[kk])return; seen[kk]=1; out.push(ind+'<LNode iedName="'+o.ied+'" ldInst="LD0" prefix="'+scdName(o.prefix)+'" lnClass="'+o.lnClass+'" lnInst="'+o.inst+'"/>'); });
        return out; };
      apps.filter(function(a){return a.sclType==='PTR';}).forEach(function(a){
        X.push('        <PowerTransformer name="'+scdName(a.id)+'" type="PTR" desc="'+scdEsc(a.role||'')+'">');
        lnodesOf(a,'          ').forEach(function(l){X.push(l);});
        X.push('          <TransformerWinding name="W1" type="PTW">');
        X.push('            <Terminal name="T1" connectivityNode="'+cnPath+'" substationName="'+station+'" voltageLevelName="'+V.name+'" bayName="'+scdName(bay.id)+'" cNodeName="L1"/>');
        X.push('          </TransformerWinding>');
        X.push('        </PowerTransformer>');
      });
      apps.filter(function(a){return a.sclType!=='PTR';}).forEach(function(a){
        X.push('        <ConductingEquipment name="'+scdName(a.id)+'" type="'+scdType(a.sclType)+'" desc="'+scdEsc(a.role||'')+'">');
        lnodesOf(a,'          ').forEach(function(l){X.push(l);});
        X.push('          <Terminal name="T1" connectivityNode="'+cnPath+'" substationName="'+station+'" voltageLevelName="'+V.name+'" bayName="'+scdName(bay.id)+'" cNodeName="L1"/>');
        X.push('        </ConductingEquipment>');
      });
      X.push('        <ConnectivityNode name="L1" pathName="'+cnPath+'"/>');
      X.push('      </Bay>');
    });
    X.push('    </VoltageLevel>');
  });
  X.push('  </Substation>');

  // ── Communication ──
  var macN=1, appid=1;
  X.push('  <Communication>');
  X.push('    <SubNetwork name="StationBus" type="8-MMS" desc="Station bus (MMS + GOOSE)">');
  ieds.forEach(function(ie){
    X.push('      <ConnectedAP iedName="'+ie.name+'" apName="S1">');
    var ip=ie.ip||'', gw=ip?ip.replace(/\.\d+$/,'.1'):'';
    X.push('        <Address>');
    if(ip){ X.push('          <P type="IP">'+scdEsc(ip)+'</P>'); X.push('          <P type="IP-SUBNET">255.255.255.0</P>'); X.push('          <P type="IP-GATEWAY">'+scdEsc(gw)+'</P>'); }
    X.push('        </Address>');
    if(ie.goose){
      var mac='01-0C-CD-01-'+('0'+(macN>>8&255).toString(16)).slice(-2).toUpperCase()+'-'+('0'+(macN&255).toString(16)).slice(-2).toUpperCase(); macN++;
      var ap=('000'+(appid++).toString(16).toUpperCase()).slice(-4);
      X.push('        <GSE ldInst="LD0" cbName="gcbGO">');
      X.push('          <Address>');
      X.push('            <P type="MAC-Address">'+mac+'</P>');
      X.push('            <P type="APPID">'+ap+'</P>');
      X.push('            <P type="VLAN-ID">001</P>');
      X.push('            <P type="VLAN-PRIORITY">4</P>');
      X.push('          </Address>');
      X.push('          <MinTime unit="s" multiplier="m">4</MinTime><MaxTime unit="s" multiplier="m">1000</MaxTime>');
      X.push('        </GSE>');
    }
    X.push('      </ConnectedAP>');
  });
  X.push('    </SubNetwork>');
  X.push('  </Communication>');

  // ── IEDs ──
  ieds.forEach(function(ie){
    X.push('  <IED name="'+ie.name+'" desc="'+scdEsc(ie.desc)+'" manufacturer="'+scdEsc(ie.manu||'n/a')+'" type="'+scdEsc(ie.typ||'n/a')+'" configVersion="1.0">');
    X.push('    <Services><DynAssociation/><GetDirectory/><GetDataObjectDefinition/><GetDataSetValue/><DataSetDirectory/><ConfDataSet max="16" maxAttributes="244"/><ConfReportControl max="8"/><GetCBValues/><ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf"/><GSESettings cbName="Conf" datSet="Conf" appID="Conf"/><ConfLNs fixPrefix="true" fixLnInst="true"/><GOOSE max="8"/><GSSE max="0"/><FileHandling/><ClientServices goose="true" gsse="false" bufReport="true" unbufReport="true"/></Services>');
    X.push('    <AccessPoint name="S1">');
    X.push('      <Server>');
    X.push('        <Authentication/>');
    X.push('        <LDevice inst="LD0" desc="'+scdEsc(ie.desc)+'">');
    // FCDAs by dataset
    var st=[], mx=[], go=[], seenSt={}, seenMx={}, seenGo={};
    ie.sigs.forEach(function(s){
      var r=scdParseRef(s.iec61850Ref); if(!r.doName||r.lnClass==='LLN0') return;
      var prefix=s.apparatusRef?scdName(s.apparatusRef):''; var fc=scdFC(r.doName);
      var fcda='<FCDA ldInst="LD0"'+(prefix?' prefix="'+prefix+'"':'')+' lnClass="'+r.lnClass+'" lnInst="'+r.lnInst+'" doName="'+r.doName+'" fc="'+fc+'"/>';
      if(s.type==='GO'){ if(!seenGo[fcda]){ seenGo[fcda]=1; go.push(fcda); } }
      else if(fc==='MX'){ if(!seenMx[fcda]){ seenMx[fcda]=1; mx.push(fcda); } }
      else { if(!seenSt[fcda]){ seenSt[fcda]=1; st.push(fcda); } }
    });
    X.push('          <LN0 lnClass="LLN0" inst="" lnType="LLN0">');
    if(st.length){ X.push('            <DataSet name="dsSt" desc="Status">'); st.forEach(function(f){X.push('              '+f);}); X.push('            </DataSet>'); }
    if(mx.length){ X.push('            <DataSet name="dsMx" desc="Measurements">'); mx.forEach(function(f){X.push('              '+f);}); X.push('            </DataSet>'); }
    if(go.length){ X.push('            <DataSet name="dsGO" desc="GOOSE">'); go.forEach(function(f){X.push('              '+f);}); X.push('            </DataSet>'); }
    if(st.length){ X.push('            <ReportControl name="rcbSt" datSet="dsSt" intgPd="1000" buffered="true" confRev="1" bufTime="100"><TrgOps dchg="true" qchg="true" dupd="false"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true"/><RptEnabled max="4"/></ReportControl>'); }
    if(mx.length){ X.push('            <ReportControl name="rcbMx" datSet="dsMx" intgPd="2000" buffered="false" confRev="1"><TrgOps dchg="false" qchg="true" dupd="true" period="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true"/><RptEnabled max="4"/></ReportControl>'); }
    X.push('            <DOI name="NamPlt"><DAI name="vendor"><Val>'+scdEsc(ie.manu||'n/a')+'</Val></DAI><DAI name="swRev"><Val>1.0</Val></DAI><DAI name="d"><Val>'+scdEsc(ie.desc)+'</Val></DAI></DOI>');
    if(ie.goose && go.length){ X.push('            <GSEControl name="gcbGO" datSet="dsGO" type="GOOSE" appID="'+ie.name+'/LLN0.gcbGO" confRev="1"/>'); }
    if(/^P/.test(ie.srcId||'')) X.push('            <SettingControl numOfSGs="4" actSG="1"/>');
    X.push('          </LN0>');
    X.push('          <LN lnClass="LPHD" inst="1" lnType="LPHD"/>');
    // LN instances carry their DOIs: consumers that read signals from DOI (not from DataSet/FCDA)
    // see nothing in an SCD whose LNs are bare type references.
    Object.keys(ie.lnmap).forEach(function(k){ var ln=ie.lnmap[k];
      var head='          <LN'+(ln.prefix?' prefix="'+ln.prefix+'"':'')+' lnClass="'+ln.lnClass+'" inst="'+ln.inst+'" lnType="'+ln.lnClass+'"';
      var dos=Object.keys(ln.dos);
      if(!dos.length){ X.push(head+'/>'); return; }
      X.push(head+'>');
      dos.forEach(function(d){ X.push('            <DOI name="'+d+'"'+(ln.dos[d]?' desc="'+scdEsc(ln.dos[d])+'"':'')+'/>'); });
      X.push('          </LN>');
    });
    X.push('        </LDevice>');
    X.push('      </Server>');
    X.push('    </AccessPoint>');
    X.push('  </IED>');
  });

  // ── DataTypeTemplates ──
  X.push('  <DataTypeTemplates>');
  var needDOT={};
  Object.keys(lnTypes).forEach(function(lnc){
    X.push('    <LNodeType id="'+lnc+'" lnClass="'+lnc+'">');
    Object.keys(lnTypes[lnc]).forEach(function(doName){ var id=scdDOType(doName); needDOT[id]=1; X.push('      <DO name="'+doName+'" type="'+id+'"/>'); });
    X.push('    </LNodeType>');
  });
  // Mandatory data attributes of each CDC per IEC 61850-7-3. {E} is the enumeration that types
  // stVal for the enumerated CDCs. The composite measurands (WYE/DEL/HWYE) hold their values in
  // sub-data-objects, not in DAs of their own -- typing them as plain MV, as this generator once
  // did, tells a consumer a three-phase measurement is a single scalar.
  var _qt=function(fc){ return '<DA name="q" bType="Quality" fc="'+fc+'" qchg="true"/><DA name="t" bType="Timestamp" fc="'+fc+'"/>'; };
  var _ctl='<DA name="ctlModel" bType="Enum" type="CtlModelKind" fc="CF"/>';
  var cdcBody={
    SPS:'<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>'+_qt('ST'),
    INS:'<DA name="stVal" bType="INT32" fc="ST" dchg="true"/>'+_qt('ST'),
    ENS:'<DA name="stVal" bType="Enum" type="{E}" fc="ST" dchg="true"/>'+_qt('ST'),
    ENC:'<DA name="stVal" bType="Enum" type="{E}" fc="ST" dchg="true"/>'+_qt('ST')+_ctl,
    INC:'<DA name="stVal" bType="INT32" fc="ST" dchg="true"/>'+_qt('ST')+_ctl,
    SPC:'<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>'+_qt('ST')+_ctl,
    DPC:'<DA name="stVal" bType="Enum" type="Dbpos" fc="ST" dchg="true"/>'+_qt('ST')+_ctl,
    BSC:'<DA name="valWTr" bType="Struct" type="ValWithTrans_0" fc="ST" dchg="true"/>'+_qt('ST')+'<DA name="persistent" bType="BOOLEAN" fc="CF"/>'+_ctl,
    ISC:'<DA name="valWTr" bType="Struct" type="ValWithTrans_0" fc="ST" dchg="true"/>'+_qt('ST')+_ctl,
    ACT:'<DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>'+_qt('ST'),
    ACD:'<DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/><DA name="dirGeneral" bType="Enum" type="Dir" fc="ST"/>'+_qt('ST'),
    BCR:'<DA name="actVal" bType="INT64" fc="ST" dchg="true"/>'+_qt('ST'),
    MV:'<DA name="mag" bType="Struct" type="AnalogueValue_0" fc="MX" dchg="true"/>'+_qt('MX'),
    CMV:'<DA name="cVal" bType="Struct" type="Vector_0" fc="MX" dchg="true"/>'+_qt('MX'),
    SAV:'<DA name="instMag" bType="Struct" type="AnalogueValue_0" fc="MX"/>'+_qt('MX'),
    APC:'<DA name="mxVal" bType="Struct" type="AnalogueValue_0" fc="MX" dchg="true"/>'+_qt('MX')+_ctl,
    WYE:'<SDO name="phsA" type="CMV_0"/><SDO name="phsB" type="CMV_0"/><SDO name="phsC" type="CMV_0"/><SDO name="neut" type="CMV_0"/><SDO name="net" type="CMV_0"/><SDO name="res" type="CMV_0"/>',
    DEL:'<SDO name="phsAB" type="CMV_0"/><SDO name="phsBC" type="CMV_0"/><SDO name="phsCA" type="CMV_0"/>',
    HWYE:'<SDO name="phsAHar" type="CMV_0"/><SDO name="phsBHar" type="CMV_0"/><SDO name="phsCHar" type="CMV_0"/><SDO name="neutHar" type="CMV_0"/><SDO name="netHar" type="CMV_0"/><SDO name="resHar" type="CMV_0"/><DA name="numHar" bType="INT16U" fc="CF"/><DA name="numCyc" bType="INT16U" fc="CF"/><DA name="evalTm" bType="INT16U" fc="CF"/><DA name="frequency" bType="FLOAT32" fc="CF"/><DA name="maxPts" bType="INT16U" fc="CF"/>',
    LPL:'<DA name="vendor" bType="VisString255" fc="DC"/><DA name="swRev" bType="VisString255" fc="DC"/><DA name="d" bType="VisString255" fc="DC"/>',
    DPL:'<DA name="vendor" bType="VisString255" fc="DC"/><DA name="hwRev" bType="VisString255" fc="DC"/>'
  };
  // Emit only the DOTypes actually referenced, plus whatever their SDOs pull in (WYE -> CMV).
  var body={}, queue=Object.keys(needDOT);
  while(queue.length){
    var id=queue.pop(); if(body[id]) continue;
    var cut=id.indexOf('_'), b=cdcBody[id.slice(0,cut)];
    if(!b) continue;                                  // unknown CDC: the harness NSD gate reports it
    b=b.replace(/\{E\}/g, id.slice(cut+1));
    body[id]=b;
    b.replace(/<SDO [^>]*type="([^"]+)"/g, function(_m,t){ queue.push(t); return _m; });
  }
  var all=Object.keys(body).sort();
  all.forEach(function(id){ X.push('    <DOType id="'+id+'" cdc="'+id.slice(0,id.indexOf('_'))+'">'+body[id]+'</DOType>'); });
  var blob=all.map(function(id){ return body[id]; }).join('');
  var daTypes={ AnalogueValue_0:'<BDA name="f" bType="FLOAT32"/>',
                Vector_0:'<BDA name="mag" bType="Struct" type="AnalogueValue_0"/><BDA name="ang" bType="Struct" type="AnalogueValue_0"/>',
                ValWithTrans_0:'<BDA name="posVal" bType="INT8"/><BDA name="transInd" bType="BOOLEAN"/>' };
  Object.keys(daTypes).forEach(function(id){ if(blob.indexOf('"'+id+'"')>=0) X.push('    <DAType id="'+id+'">'+daTypes[id]+'</DAType>'); });
  // Dbpos and Dir type data attributes rather than data objects, so they are not in SCD_ENUM_LIT.
  var fixedEnum={ Dbpos:'0=intermediate-state|1=off|2=on|3=bad-state', Dir:'0=unknown|1=forward|2=backward|3=both' };
  var enSeen={};
  blob.replace(/bType="Enum" type="([^"]+)"/g, function(_m,n){ enSeen[n]=1; return _m; });
  Object.keys(enSeen).sort().forEach(function(n){
    var lit=SCD_ENUM_LIT[n]||fixedEnum[n]; if(!lit) return;
    X.push('    <EnumType id="'+n+'">'+lit.split('|').map(function(p){ var k=p.indexOf('='); return '<EnumVal ord="'+p.slice(0,k)+'">'+scdEsc(p.slice(k+1))+'</EnumVal>'; }).join('')+'</EnumType>');
  });
  X.push('  </DataTypeTemplates>');
  X.push('</SCL>');
  return { xml:X.join('\n'), ieds:ieds.length };
}
function dlSCD(){
  var r=buildSCD();
  var el=document.getElementById('csum'); if(el) el.textContent='✓ SCD generated · '+r.ieds+' IEDs';
  var stn=((_combined&&_combined.station&&_combined.station.name)||'Substation').replace(/[^A-Za-z0-9_-]+/g,'_');
  _dl('Substation_'+stn+'.scd', r.xml, 'application/xml');
}

</script>
</body>
</html>
